{
"type": "FeatureCollection",
                                                                                
"features": [
{ "type": "Feature", "properties": { "NOMBRE": "SAN JUAN COVADONGA", "DIRECCION": "AVE. COVADONGA, FRENTE CAPITOLIO, SJ", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 6.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.36", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "L-248525J", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7359031.2567001432, 2092111.9774191799 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PUERTA DE TIERRA", "DIRECCION": "C.4  FRENTE RES. SAN AGUSTIN, PTA. DE TIERRA, SJ", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "PFP1624", "CONEXION": "D\/Y", "FABRICANTE": "WEST" }, "geometry": { "type": "Point", "coordinates": [ -7358473.3505186457, 2092073.3546619359 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PARQUES Y RECREOS", "DIRECCION": "AVE. FDZ JUNCOS DETRAS RECREACION Y DEPORTES, SJ", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 6400.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.15", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "L-248525A", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7357125.1572453091, 2091711.0519680821 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN JUAN COVADONGA", "DIRECCION": "AVE. COVADONGA FRENTE CAPITOLIO, SJ", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.22", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F-981646K", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7359031.297073165, 2092089.1639554778 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "U.S. NAVAL STATION", "DIRECCION": "AVE. MUÑOZ RIVERA (DETRAS ABARCA) MIRAMAR, SJ", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 3750.000000, "CA_ABANICO": 4687.000000, "CONSTANTE": 6600.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.25", "CLASE": "OA\/", "LINEA": "8000", "PUEBLO": "SAN JUAN", "NUM_SERIE": "C859101", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7357219.6005254155, 2090084.2438037063 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "COVADONGA", "DIRECCION": "AVE. COVADONGA FRENTE CAPITOLIO, SAN JUAN", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15360.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.07", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "VBS5S963-1", "CONEXION": "D\/Y", "FABRICANTE": "WEST" }, "geometry": { "type": "Point", "coordinates": [ -7359069.0335991811, 2092112.0450510178 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VIADUCTO  4 kV", "DIRECCION": "C. PROGRESO ESQ. C. SAN JUAN, SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.26", "CLASE": "OA\/FA", "LINEA": "TC", "PUEBLO": "SAN JUAN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7355748.5514546661, 2089872.8526804638 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ISLA GRANDE", "DIRECCION": "C. ARECIBO LADO HOSPITAL SUPPLY CO., SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 3072.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.1", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "6534687", "CONEXION": "D\/Y", "FABRICANTE": "WEST" }, "geometry": { "type": "Point", "coordinates": [ -7356733.5913073076, 2090862.8788579532 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "TAPIA AVE NORTE", "DIRECCION": "AVE. BALDORIOTY DE CASTRO, (AVE NORTE), SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 6400.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.29", "CLASE": "OA\/FA", "LINEA": "6700", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F9616465", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7352949.5186861083, 2089934.1657497224 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VILLAMIL  4 kV", "DIRECCION": "C. VILLAMIL (PONCE DE LEON Y RIBOT), SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.06", "CLASE": "OA\/FA", "LINEA": "10600", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F9606330", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7355220.8269475661, 2090332.6918874301 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "TAFT", "DIRECCION": "C. SUMMY COURT ESQ. DELBREY, SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.19", "CLASE": "OA\/FA", "LINEA": "7100", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F9612900", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7353722.069466929, 2090404.929381314 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LLORENS TORRES 4 kV", "DIRECCION": "FRENTE RES. LLORENS TORRES, MARGINAL BALDORIOTY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.06", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "E-6910810", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7352069.958563067, 2089856.2715854379 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MIRAMAR", "DIRECCION": "C. LAS PALMAS ESQ. C. HERNANDEZ MIRAMAR, SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.0", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "E-6910210", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7356283.2251761481, 2090292.0239849146 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "EGOZCUE", "DIRECCION": "C.  DEL PARQUE  ESQ.  MUÑOZ RIVERA, SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.83", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "E691081K", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7354729.6521360399, 2089218.9487192549 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SEBORUCO", "DIRECCION": "AVE. EDUARDO CONDE ESQ. C.DEL VALLE, SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.6", "CLASE": "OA\/FA", "LINEA": "6900", "PUEBLO": "SAN JUAN", "NUM_SERIE": "E-691081G", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7353317.4690402681, 2089523.205328916 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MARTIN PEÑA", "DIRECCION": "AVE. MUÑOZ RIVERA, SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 12000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "PEP1672", "CONEXION": "D\/Y", "FABRICANTE": "WEST" }, "geometry": { "type": "Point", "coordinates": [ -7353792.1771197477, 2088488.9589359281 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MINILLAS", "DIRECCION": "C. CANALS ESQ. AVE BALDORIOTY (AVE NORTE), SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 16800.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.82", "CLASE": null, "LINEA": "7100", "PUEBLO": "SAN JUAN", "NUM_SERIE": null, "CONEXION": "Y\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7354778.249274388, 2090389.8809728695 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VIADUCTO", "DIRECCION": "C. PROGRESO ESQ. C. SAN JUAN, SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 24000.000000, "CA_ABANICO": 44800.000000, "CONSTANTE": 28000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.9", "CLASE": null, "LINEA": "TC", "PUEBLO": "SAN JUAN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7355745.7007402731, 2089831.3249764629 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SANTURCE SECT.", "DIRECCION": "AVE. BALDORIOTY  PLANTA  SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15360.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.7", "CLASE": "OA\/FA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "UBS52963-2", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7355544.0921797454, 2090766.9544858411 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SANTURCE SECT. 2", "DIRECCION": "AVE. BALDORIOTY  PLANTA  SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15360.000000, "FEEDERS": 6.000000, "TRANSFORMA": 4.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.6", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "UBS2963-3", "CONEXION": "D\/Y", "FABRICANTE": "WEST" }, "geometry": { "type": "Point", "coordinates": [ -7355519.6604152396, 2090755.9806534154 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LLORENS TORRES 13 kV", "DIRECCION": "FRENTE RES. LLORENS TORRES, MARGINAL BALDORIOTY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15360.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.85", "CLASE": null, "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "G851386B", "CONEXION": "Y\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7352101.3364699604, 2089858.8898159398 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CONDADO", "DIRECCION": "C. WILSON, ESQ. DOS HERMANOS, SANTURCE", "AREAA": "SAN JUAN", "DISTRITO": "SAN JUAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.95", "CLASE": "OA\/FA", "LINEA": "7100", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F-960112C", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7354532.664807966, 2090542.2765258262 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CARRAIZO", "DIRECCION": "CARR 175 KM 7.6, TRUJILLO ALTO", "AREAA": "SAN JUAN", "DISTRITO": "MONACILLOS", "TIPO_METRO": 1.000000, "CAPACIDAD": 3070.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.38", "CLASE": null, "LINEA": "3600", "PUEBLO": "TRUJILLO ALT", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7348940.7200152064, 2076011.1369629032 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAINT JUST", "DIRECCION": "CARR 181 KM 4.1, TRUJILLO ALTO", "AREAA": "SAN JUAN", "DISTRITO": "MONACILLOS", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 4800.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.89", "CLASE": "OA\/FA", "LINEA": "3100", "PUEBLO": "TRUJILLO ALT", "NUM_SERIE": "E-690396B", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7348468.0199606568, 2080809.2893576035 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CONQUISTADOR", "DIRECCION": "CARR 843 KM 20, TRUJILLO ALTO", "AREAA": "SAN JUAN", "DISTRITO": "MONACILLOS", "TIPO_METRO": 1.000000, "CAPACIDAD": 24000.000000, "CA_ABANICO": 44800.000000, "CONSTANTE": 25600.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.9", "CLASE": "OA\/FA", "LINEA": "37900", "PUEBLO": "TRUJILLO ALT", "NUM_SERIE": "8HP-34783", "CONEXION": "D\/Y", "FABRICANTE": "WSET" }, "geometry": { "type": "Point", "coordinates": [ -7348475.8905879883, 2077837.8751013244 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "QUEBRADA NEGRITO", "DIRECCION": "CARR 181 KM 11.2, CAMINO FRUTO ALEMAN, TRUJILLO ALTO", "AREAA": "SAN JUAN", "DISTRITO": "MONACILLOS", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 4800.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.8", "CLASE": "OA", "LINEA": "36200", "PUEBLO": "TRUJILLO ALT", "NUM_SERIE": "6990524", "CONEXION": "D\/Y", "FABRICANTE": "WEST." }, "geometry": { "type": "Point", "coordinates": [ -7345697.7564268177, 2075243.9615276274 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ENCANTADA", "DIRECCION": "AL LADO URB. VALLE SAN JUAN, ENCANTADA, TRUJILLO ALTO", "AREAA": "SAN JUAN", "DISTRITO": "MONACILLOS", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15360.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "8.91", "CLASE": "OA\/FA\/FA", "LINEA": "37900", "PUEBLO": "TRUJILLO ALT", "NUM_SERIE": "91-2-4121", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7346051.5426818579, 2077827.5738757229 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BERWIND TC - 4 kV", "DIRECCION": "HYPOLAIS FINAL-COUNTRY CLUB, RIO PIEDRAS", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": "OA\/FA", "LINEA": "TC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "PFP16722", "CONEXION": "D\/Y", "FABRICANTE": "WEST." }, "geometry": { "type": "Point", "coordinates": [ -7348342.6986160129, 2085641.8208391513 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VILLA BETINA", "DIRECCION": "CARR 176 KM 6.5, RIO PIEDRAS", "AREAA": "SAN JUAN", "DISTRITO": "MONACILLOS", "TIPO_METRO": 1.000000, "CAPACIDAD": 24000.000000, "CA_ABANICO": 44800.000000, "CONSTANTE": 25600.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.4", "CLASE": "OA\/FOA", "LINEA": "36200", "PUEBLO": "SAN JUAN", "NUM_SERIE": "0-07084-5-1", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7353362.9550302131, 2077848.8779249254 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "JARDS. METROPOLITANOS", "DIRECCION": "C. GALILEO FINAL URB.  JDS. METROPOLITANOS", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.27", "CLASE": "OA\/FA", "LINEA": "8900", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F961646G", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7354061.6267267447, 2084568.9790237581 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CENTRO MEDICO 1", "DIRECCION": "CENTRO MEDICO, RIO PIEDRAS", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 6144.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 4800.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.26", "CLASE": null, "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7355210.4613323761, 2083544.6118398814 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VENEZUELA  4kV", "DIRECCION": "AVE. MUÑOZ RIVERA , ESQ.  AVE. 65 INF. RP", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 4800.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.26", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F-961646E", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7353330.9287718283, 2084206.96229424 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CAPUCHINOS", "DIRECCION": "AVE. 65 INFANTERIA (LADO COLEGIO SAN ANTONIO), RP", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.88", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F960633F", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7351893.8797327448, 2083970.2527973978 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MONACILLOS", "DIRECCION": "CENTRO DE TRANSMISION, MONACILLOS, RP", "AREAA": "SAN JUAN", "DISTRITO": "MONACILLOS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.97", "CLASE": null, "LINEA": "TC", "PUEBLO": "SAN JUAN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7355239.0398685206, 2081192.6015285149 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "FALU", "DIRECCION": "C. S ESQ 10 PARCELAS FALU, RP", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 4000.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": null, "LINEA": "1000", "PUEBLO": "SAN JUAN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7349676.5975743309, 2084231.771963197 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VILLA PRADES", "DIRECCION": "AVE. SIMON MADERA ESQ JULIO ANDINO-VILLA PRADES,RP", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.01", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F960633A", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7349152.1953434125, 2084755.4707303792 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BERWIND TC - 13 kV", "DIRECCION": "HYPOLAIS FINAL COUNTRY CLUB, RP", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 30000.000000, "CA_ABANICO": 50000.000000, "CONSTANTE": 28000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "8.26", "CLASE": "OA\/FA\/FA", "LINEA": "TC", "PUEBLO": "SAN JUAN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": "I.E.D.L." }, "geometry": { "type": "Point", "coordinates": [ -7348345.953801265, 2085672.3609063583 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "GANDARA", "DIRECCION": "AVE. GANDARA-C.VALLEJO, RP", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.89", "CLASE": "OA\/FA", "LINEA": "6600", "PUEBLO": "SAN JUAN", "NUM_SERIE": "P96129-A", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7352407.6419554511, 2084570.6308327084 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN GERARDO", "DIRECCION": "CARR 176 FRENTE A SEARS DE CUPEY. RP", "AREAA": "SAN JUAN", "DISTRITO": "MONACILLOS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.88", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "E-691081T", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7353567.5872974461, 2082486.1062503473 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LA MUDA", "DIRECCION": "CARR 1 KM 21.3 INT. CARR 20, RP", "AREAA": "SAN JUAN", "DISTRITO": "MONACILLOS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 12000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": "OA\/FA", "LINEA": "3000", "PUEBLO": "SAN JUAN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7357880.0248780074, 2076506.0810196302 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "RIO PIEDRAS HEIGHTS", "DIRECCION": "AVE. LOMAS VERDES ESQ. CALLE URAL,  RIO PIEDRAS", "AREAA": "SAN JUAN", "DISTRITO": "MONACILLOS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.27", "CLASE": "OA\/FA", "LINEA": "3100", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F-961646", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7353666.0518989274, 2080993.3083869454 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MONACILLOS TC", "DIRECCION": "CENTRO DE TRANSMISION, RP", "AREAA": "SAN JUAN", "DISTRITO": "MONACILLOS", "TIPO_METRO": 1.000000, "CAPACIDAD": 24000.000000, "CA_ABANICO": 44800.000000, "CONSTANTE": 25600.000000, "FEEDERS": 6.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.9", "CLASE": null, "LINEA": "TC", "PUEBLO": "SAN JUAN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7355226.2866905751, 2081216.5123411026 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BO VENEZUELA  13 kV", "DIRECCION": "AVE. MUÑOZ RIVERA (LADO TELEFONICA), RP", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 16800.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.77", "CLASE": "OA\/FA\/FOA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "G-851362B", "CONEXION": "Y\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7353323.863601693, 2084176.4835460824 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CENTRO MEDICO II", "DIRECCION": "TERRENOS CENTRO MEDICO, RP", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 12000.000000, "FEEDERS": 8.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.6", "CLASE": null, "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7355236.4692701912, 2083544.6633139609 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "FONALLEDAS  13 kV", "DIRECCION": "AVE PIÑERO ESQ. CARR 41, HATO REY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 10000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15360.000000, "FEEDERS": 6.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "6.16", "CLASE": "OA\/FA\/FA", "LINEA": "8900", "PUEBLO": "SAN JUAN", "NUM_SERIE": "A1951X", "CONEXION": "Y\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7354693.4994799318, 2085253.2057334671 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "TRES MONJITAS", "DIRECCION": "C. CESAR GONZALEZ ESQ. O'NEILL, HATO REY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.88", "CLASE": "OA\/FA", "LINEA": "TC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F960632E", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7354613.6615034789, 2087092.279222386 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HATO REY", "DIRECCION": "AVE. PONCE DE LEON ESQ. CHARDON, HATO REY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 0.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.97", "CLASE": "OA\/FA", "LINEA": "3300", "PUEBLO": "SAN JUAN", "NUM_SERIE": "E-69108K", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7353575.933821897, 2087508.0373403339 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LAS MONJAS", "DIRECCION": "AVE. BARBOSA ESQ C. QUISQUEYA, HATO REY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 6400.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.44", "CLASE": "OA\/FA", "LINEA": "3600", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F9616466", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7352546.7438957514, 2087623.1377309887 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "QUINTANA", "DIRECCION": "C.ESPAÑA ENTRE C. GUAYAMA Y MAYAGÜEZ, HATO REY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.92", "CLASE": "OA\/FA", "LINEA": "7300", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F-960632G", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7352602.4512198307, 2086243.9257022974 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HATO REY TC", "DIRECCION": "C.CESAR GONZALEZ  FRENTE DEPT. EDUCACION HATO REY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 24000.000000, "CA_ABANICO": 44800.000000, "CONSTANTE": 25600.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.9", "CLASE": "OA\/FA", "LINEA": "TC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "RDP-38301", "CONEXION": "D\/Y", "FABRICANTE": "WEST" }, "geometry": { "type": "Point", "coordinates": [ -7354685.2588226032, 2087633.8272404114 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "FONALLEDAS", "DIRECCION": "AVE PIÑERO ESQ CARR 41, HATO REY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.04", "CLASE": "OA\/FA", "LINEA": "8900", "PUEBLO": "SAN JUAN", "NUM_SERIE": "E-691081N", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7354682.2129391395, 2085241.8423089024 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BALDRICH", "DIRECCION": "AVE. MUÑOZ RIVERA (LADO IGLESIA FATIMA), HATO REY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.13", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "E-691080-A", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7353435.1902553597, 2085876.8932792547 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ESC INDUSTRIAL M SUCH", "DIRECCION": "AVE. BARBOSA ESQ C. CREUS, HATO REY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.88", "CLASE": "OA\/FA", "LINEA": "7200", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F961290C", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7351928.9143546605, 2085632.1771603057 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BALDRICH 13 kV", "DIRECCION": "AVE. MUÑOZ RIVERA (LADO IGLESIA FATIMA), HATO REY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15360.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.56", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SAN JUAN", "NUM_SERIE": "F-961753B", "CONEXION": "Y\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7353420.2915124856, 2085877.0567694393 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN JOSE", "DIRECCION": "CALLE 46 ESQ. SICILIA, HATO REY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 4800.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.3", "CLASE": "OA\/FA", "LINEA": "7300", "PUEBLO": "SAN JUAN", "NUM_SERIE": "L-248525E", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7351153.960983498, 2086167.4114714789 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HATO REY SECT.", "DIRECCION": "AVE. PONCE DE LEON ESQ CHARDON, HATO REY", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15360.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.31", "CLASE": "OA\/FA", "LINEA": "3300", "PUEBLO": "SAN JUAN", "NUM_SERIE": null, "CONEXION": "Y\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7353558.5762487259, 2087518.4036206503 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CREMATORIO", "DIRECCION": "AVE. KENNEDY (DETRAS OBRAS PUBLICAS), PUERTO NUEVO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.96", "CLASE": null, "LINEA": "5900", "PUEBLO": "BAYAMON", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7356273.7582138758, 2087809.5440480965 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN FERNANDO  4 kV", "DIRECCION": "AVE. DE DIEGO, PUERTO NUEVO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.50", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "PUERTO NUEVO", "NUM_SERIE": "961645A", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7356926.5595188383, 2086088.9448245603 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PUERTO NUEVO", "DIRECCION": "AVE. ROOSEVELT ESQ. ANDALUCIA, PUERTO NUEVO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.03", "CLASE": null, "LINEA": "6800", "PUEBLO": "PUERTO NUEVO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7355922.7939460082, 2086316.5333469613 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN FERNANDO  13 kV", "DIRECCION": "AVE. JOSE DE DIEGO, PUERTO NUEVO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 16800.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.59", "CLASE": "OA\/FA\/FOA", "LINEA": "SC", "PUEBLO": "PUERTO NUEVO", "NUM_SERIE": "F961955B", "CONEXION": "Y\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7356926.087627097, 2086112.1730806949 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LAS LOMAS", "DIRECCION": "CARR 21 ESQ. CALLE 315 (LAS LOMAS), PUERTO NUEVO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.97", "CLASE": null, "LINEA": "SC", "PUEBLO": "PUERTO NUEVO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7357623.1970884129, 2083234.78185902 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CACHETE 1", "DIRECCION": "AVE. CENTRAL RES. VILLA ESPAÑA, PUERTO NUEVO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 25600.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.0", "CLASE": null, "LINEA": "3500", "PUEBLO": "PUERTO NUEVO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7358102.6796391029, 2084175.6742703747 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CACHETE  13 kV", "DIRECCION": "AVE. CENTRAL RES. VILLA ESPAÑA, PUERTO NUEVO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 24000.000000, "CA_ABANICO": 44800.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.9", "CLASE": null, "LINEA": "38300", "PUEBLO": "PUERTO NUEVO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7358122.1056526322, 2084211.0516486333 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CACHETE  4 kV", "DIRECCION": "AVE. CENTRAL RES. VILLA ESPAÑA, PUERTO NUEVO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": null, "LINEA": "3500", "PUEBLO": "PUERTO NUEVO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7358114.5796887102, 2084185.5830857193 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "REP METROPOLITANO", "DIRECCION": "AVE. AMERICO MIRANDA ESQ 29, PUERTO NUEVO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.93", "CLASE": null, "LINEA": "10100", "PUEBLO": "PUERTO NUEVO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7355857.6507669212, 2084519.9872647042 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CAROLINA (PUEBLO)", "DIRECCION": "AVE. 65 DE INF.  (LADO MONUMENTO), CAROLINA", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.45", "CLASE": null, "LINEA": "3100", "PUEBLO": "CAROLINA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7342765.8583946396, 2082012.9732767481 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BARRAZAS 1", "DIRECCION": "TERRENOS P.R. AGGREGATES, CAROLINA", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 0.000000, "CAPACIDAD": 4000.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2000.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.2", "CLASE": null, "LINEA": "3100", "PUEBLO": "CAROLINA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7341736.1813665619, 2079248.3006944358 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BARRAZAS 2", "DIRECCION": "CARR 853 KM. 8.6  INT CARR  856, CAROLINA", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 1.000000, "CAPACIDAD": 10000.000000, "CA_ABANICO": 12500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.9", "CLASE": "OA\/FA", "LINEA": "3100", "PUEBLO": "CAROLINA", "NUM_SERIE": "5068205", "CONEXION": "D\/Y", "FABRICANTE": "OHIO TRANSFORME" }, "geometry": { "type": "Point", "coordinates": [ -7340328.747951976, 2075446.5942689129 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "AEROPUERTO", "DIRECCION": "AEROPUERTO LMM (ENTRADA PRINCIPAL), CAROLINA", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 12000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.40", "CLASE": "OA\/FA", "LINEA": "3600", "PUEBLO": "CAROLINA", "NUM_SERIE": "L-248525H", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7348114.095361216, 2088688.2494367778 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BASE MUÑIZ", "DIRECCION": "AEROPUERTO (ENTRADA BASE MUÑIZ), CAROLINA", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.36", "CLASE": "OA\/FA\/", "LINEA": "3600", "PUEBLO": "CAROLINA", "NUM_SERIE": "L-2485250", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7345265.9703761134, 2088620.4753801695 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LOS ANGELES", "DIRECCION": "AVE BALDORIOTY CALLE MARGINAL, CAROLINA", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.91", "CLASE": null, "LINEA": "SC", "PUEBLO": "CAROLINA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7347764.1484785415, 2088093.1024936547 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VISTAMAR (LA CERAMICA)", "DIRECCION": "AVE. EXPRESO LOIZA (MARGINAL), CAROLINA", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 4800.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.78", "CLASE": "OA\/OA\/FA\/", "LINEA": "3600", "PUEBLO": "CAROLINA", "NUM_SERIE": "477500A007-8200 B", "CONEXION": "D\/Y", "FABRICANTE": "VIRGINIA TRANSF" }, "geometry": { "type": "Point", "coordinates": [ -7345749.7630475461, 2087030.488550748 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CERAMICA  13 kV", "DIRECCION": "AVE. EXPRESO LOIZA (MARGINAL), CAROLINA", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 14000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "9.6", "CLASE": "OA\/FA\/FA", "LINEA": "3600", "PUEBLO": "CAROLINA", "NUM_SERIE": "C-01757-5-2", "CONEXION": "Y\/Y", "FABRICANTE": "PENNSYLVANIA" }, "geometry": { "type": "Point", "coordinates": [ -7345721.6521451995, 2087033.5546613671 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SABANA LLANA TC", "DIRECCION": "AVE. 65 DE INFANTERIA ESQ LOIZA, CAROLINA", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 1.000000, "CAPACIDAD": 24000.000000, "CA_ABANICO": 44800.000000, "CONSTANTE": 28000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.9", "CLASE": null, "LINEA": "TC", "PUEBLO": "CAROLINA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7344999.9250567481, 2083789.5398182741 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SABANA LLANA TC  2", "DIRECCION": "AVE. 65 DE INFANTERIA ESQ LOIZA, CAROLINA", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 1.000000, "CAPACIDAD": 24000.000000, "CA_ABANICO": 44800.000000, "CONSTANTE": 28000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "11.0", "CLASE": "OA\/FA\/FOA", "LINEA": "TC", "PUEBLO": "CAROLINA", "NUM_SERIE": "RHP-34696", "CONEXION": "D\/Y", "FABRICANTE": "WESTINGHOUSE" }, "geometry": { "type": "Point", "coordinates": [ -7344965.3968968261, 2083773.0753023778 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SABANA LLANA TC  3", "DIRECCION": "AVE. 65 DE INFANTERIA ESQ LOIZA, CAROLINA", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 4800.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.97", "CLASE": "OA\/FA", "LINEA": "TC", "PUEBLO": "CAROLINA", "NUM_SERIE": "C-859186D", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7345038.3942586593, 2083843.4916209297 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN ANTON", "DIRECCION": "CALLE NO. 259 (FRENTE COUNTRY CLUB), CAROLINA", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.98", "CLASE": null, "LINEA": "1000", "PUEBLO": "CAROLINA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7346409.7243215032, 2085290.6776084024 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VILLAMAR", "DIRECCION": "MARGINAL BALDORIOTY ESQ. CARR. 187,  CAROLINA", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 16800.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.65", "CLASE": null, "LINEA": "SC", "PUEBLO": "CAROLINA", "NUM_SERIE": null, "CONEXION": "Y\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7349925.6373748947, 2089071.5527053003 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BAYAMON PUEBLO I", "DIRECCION": "PARQUE ESQ DR. VEVE, BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 6250.000000, "CONSTANTE": 4800.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.800000, "ACTIVA": "1", "IMPEDANCIA": "6.5", "CLASE": null, "LINEA": "SC", "PUEBLO": "BAYAMÓN", "NUM_SERIE": null, "CONEXION": "D\/D", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7364646.1473641498, 2084087.9039572831 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HATO TEJAS", "DIRECCION": "CARR 2 KM 14.3, BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.16", "CLASE": null, "LINEA": "SC", "PUEBLO": "BAYAMÓN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7367438.7316643177, 2085194.5208327402 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SIERRA LINDA", "DIRECCION": "CARR 861 KM  9.0, BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.97", "CLASE": null, "LINEA": "10000", "PUEBLO": "BAYAMÓN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7367149.6411600625, 2082739.0069645483 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HERMANAS DAVILA", "DIRECCION": "C. EDMEE Y SONIA VILLA RICA, BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.04", "CLASE": null, "LINEA": "10700", "PUEBLO": "BAYAMÓN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7366069.1057063164, 2083618.6887658227 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LOMAS VERDES", "DIRECCION": "AVE. NOGAL ESQ AVE LOS MILLONES, BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.98", "CLASE": null, "LINEA": "SC", "PUEBLO": "BAYAMÓN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7364451.1811315622, 2082416.1568573515 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "GUARAGUAO", "DIRECCION": "C. 174 KM. 2.0, BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.01", "CLASE": null, "LINEA": "SC", "PUEBLO": "BAYAMÓN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7363121.1795536075, 2081749.7158711927 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MAGNOLIA", "DIRECCION": "C. 15 FRENTE C. 17  URB. MAGNOLIA , BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.02", "CLASE": null, "LINEA": "10000", "PUEBLO": "BAYAMÓN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7365817.9916811679, 2081289.6552894923 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "RIO BAYAMON DEV.", "DIRECCION": "C. 7 URB.COMUNIDAD RIO BAYAMON, BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 24000.000000, "CA_ABANICO": 44800.000000, "CONSTANTE": 25600.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.3", "CLASE": null, "LINEA": "37500", "PUEBLO": "BAYAMÓN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7361204.4539915519, 2082161.9021134726 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CANA", "DIRECCION": "C.4 FINAL, URB. CANA, BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 24000.000000, "CA_ABANICO": 44800.000000, "CONSTANTE": 25600.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.9", "CLASE": null, "LINEA": "36100", "PUEBLO": "BAYAMÓN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7367764.136504529, 2078515.1754890655 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BAYAMON TC", "DIRECCION": "CARR 2 KM 9.2 (ENTRADA VILLA ESPAÑA), BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 24000.000000, "CA_ABANICO": 44800.000000, "CONSTANTE": 28000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "11.0", "CLASE": null, "LINEA": "TC", "PUEBLO": "BAYAMÓN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7362762.2514081029, 2084285.4652884847 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CARIDAD BTC", "DIRECCION": "CARR 2 KM 9.2 (ENTRADA VILLA ESPAÑA), BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.39", "CLASE": null, "LINEA": "TC", "PUEBLO": "BAYAMÓN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7362781.1161196316, 2084233.6754079191 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BAYAMON PUEBLO II", "DIRECCION": "C. PARQUE  ESQ. DR. VEVE, BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.26", "CLASE": null, "LINEA": "SC", "PUEBLO": "BAYAMÓN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7364646.1779660592, 2084067.4468759161 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "B. T. C.", "DIRECCION": "CARR 2 KM 2.9 (ENTRADA VILLA ESPAÑA), BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 16800.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.64", "CLASE": null, "LINEA": "TC", "PUEBLO": "BAYAMÓN", "NUM_SERIE": "E690588-A", "CONEXION": "Y\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7362775.8277396196, 2084257.188208774 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CREA", "DIRECCION": "CARR 872 KM 0.8  AL LADO HOGAR CREA, BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 24000.000000, "CA_ABANICO": 44800.000000, "CONSTANTE": 25600.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "11.0", "CLASE": null, "LINEA": "37400", "PUEBLO": "BAYAMÓN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7366895.6412806064, 2085731.1867117055 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BUENA VISTA", "DIRECCION": "CARR 167 KM. 12.6, BAYAMON", "AREAA": "BAYAMON", "DISTRITO": "BAYAMON", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.0", "CLASE": "OA\/FA", "LINEA": "4000", "PUEBLO": "BAYAMÓN", "NUM_SERIE": "2485250", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7369660.9659628263, 2075606.1786333143 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CATAÑO", "DIRECCION": "CARR 165 KM 27.0, CATAÑO", "AREAA": "BAYAMON", "DISTRITO": "PALO SECO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.800000, "ACTIVA": "1", "IMPEDANCIA": "6.85", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "CATAÑO", "NUM_SERIE": "F-960113-B", "CONEXION": "D\/D", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7362687.2722394355, 2087169.6174881018 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BAY VIEW", "DIRECCION": "CARR 165 KM 2.1, CATAÑO", "AREAA": "BAYAMON", "DISTRITO": "PALO SECO", "TIPO_METRO": 1.000000, "CAPACIDAD": 3200.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.2", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "CATAÑO", "NUM_SERIE": "6536654", "CONEXION": "D\/Y", "FABRICANTE": "WESTINGHOUSE" }, "geometry": { "type": "Point", "coordinates": [ -7362461.2000513328, 2090268.1151644653 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "AMELIA", "DIRECCION": "AVE. PONCE DE LEON, GUAYNABO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.28", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "GUAYNABO", "NUM_SERIE": "6970B1E", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7359869.5494387643, 2088199.5407215552 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LEVITTOWN", "DIRECCION": "CARR 165 KM. 3.5, CATAÑO", "AREAA": "BAYAMON", "DISTRITO": "PALO SECO", "TIPO_METRO": 1.000000, "CAPACIDAD": 24000.000000, "CA_ABANICO": 44800.000000, "CONSTANTE": 25600.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "11.0", "CLASE": null, "LINEA": "GP", "PUEBLO": "CATAÑO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7363597.370482727, 2090779.7424852643 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "GUAYNABO", "DIRECCION": "CARR 169 KM 4.9 (ANTES CENTRO INDUSTRIAL), GUAYNABO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.14", "CLASE": null, "LINEA": "SC", "PUEBLO": "GUAYNABO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7359480.7638120623, 2080238.428483763 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "JUAN DOMINGO", "DIRECCION": "CARR 2 KM 7.5  BO. JUAN DOMINGO, GUAYNABO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.4", "CLASE": null, "LINEA": "4300", "PUEBLO": "GUAYNABO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7360705.6687015472, 2084347.7469514054 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BOMBAS S.J.S.P.", "DIRECCION": "ARMY TERMINAL (LADO PLANTA S.J.), GUAYNABO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 0.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 0.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "0", "IMPEDANCIA": "9.2", "CLASE": null, "LINEA": "8200", "PUEBLO": "GUAYNABO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7359019.0450738603, 2087665.9926300675 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SEA LAND", "DIRECCION": "CARR 28 ESQ.  AVE. PORTUARIA, GUAYNABO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.91", "CLASE": null, "LINEA": "4400", "PUEBLO": "GUAYNABO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7358653.1460493952, 2087242.2577368135 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CAPARRA", "DIRECCION": "CARR 2  MARGINAL BUCHANAN, GUAYNABO", "AREAA": "BAYAMON", "DISTRITO": "PUERTO NUEVO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.06", "CLASE": null, "LINEA": "SC", "PUEBLO": "GUAYNABO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7359063.8045924325, 2085509.237094305 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "FAJARDO PUEBLO", "DIRECCION": "CENTRO DIST FAJARDO CARR 195 Y 987, FAJARDO", "AREAA": "CAROLINA", "DISTRITO": "FAJARDO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 6400.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.25", "CLASE": null, "LINEA": "3100", "PUEBLO": "FAJARDO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7307687.1192338346, 2076199.0028304616 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VEVE CALZADA", "DIRECCION": "CARR. 3 KM. 45.4, FAJARDO", "AREAA": "CAROLINA", "DISTRITO": "FAJARDO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": null, "LINEA": "3100", "PUEBLO": "FAJARDO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7309374.7833353737, 2076382.0649030663 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "DOS MARINAS", "DIRECCION": "CARR.987 LAS CROABAS (EDIF DOS MARINAS), FAJARDO", "AREAA": "CAROLINA", "DISTRITO": "FAJARDO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 11200.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "8.7", "CLASE": null, "LINEA": "3100", "PUEBLO": "FAJARDO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7306517.9184232065, 2077619.3942979726 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "DAGUAO", "DIRECCION": "CARR. 3 KM 58.3 DAGUAO, CEIBA", "AREAA": "CAROLINA", "DISTRITO": "FAJARDO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 9600.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "8.98", "CLASE": null, "LINEA": "TC", "PUEBLO": "CEIBA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7309148.4609995652, 2065885.7373649569 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LUQUILLO", "DIRECCION": "CARR. 3  KM 36.8, LUQUILLO", "AREAA": "CAROLINA", "DISTRITO": "FAJARDO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 12000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.03", "CLASE": null, "LINEA": "3100", "PUEBLO": "LUQUILLO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7315955.917094212, 2082026.5491880905 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "RIO GRANDE", "DIRECCION": "CARR. 3 KM. 24.4, RIO GRANDE", "AREAA": "CAROLINA", "DISTRITO": "CANOVANAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": null, "LINEA": "3100", "PUEBLO": "RIO GRANDE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7328393.3135549948, 2081741.1622169074 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "RIO GRANDE 13 kV", "DIRECCION": "CARR. 3 KM 22.8 ALTURAS DE RIO GRANDE", "AREAA": "CAROLINA", "DISTRITO": "CANOVANAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 9065.000000, "CA_ABANICO": 11320.000000, "CONSTANTE": 6400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "8.7", "CLASE": null, "LINEA": "3100", "PUEBLO": "RIO GRANDE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7330062.5333646946, 2081974.1278707522 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "RIO GRANDE ESTATES", "DIRECCION": "CARR. 3 KM  28.2, RIO GRANDE", "AREAA": "CAROLINA", "DISTRITO": "CANOVANAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15360.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.6", "CLASE": null, "LINEA": "3100", "PUEBLO": "RIO GRANDE", "NUM_SERIE": null, "CONEXION": "Y\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7323925.3132155044, 2081925.200311251 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CANOVANAS  8 kV", "DIRECCION": "C. JOSE AMBRAY, CANOVANAS", "AREAA": "CAROLINA", "DISTRITO": "CANOVANAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 9600.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "8.93", "CLASE": null, "LINEA": "SC", "PUEBLO": "CANÓVANAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7336080.1061691558, 2082115.9153251287 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LOIZA VALLEY", "DIRECCION": "CARR. 3 KM 15.8, URB. LOIZA VALLEY, CANOVANAS", "AREAA": "CAROLINA", "DISTRITO": "CANOVANAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15360.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "8.56", "CLASE": null, "LINEA": "SC", "PUEBLO": "CANÓVANAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7337027.5174614228, 2081463.0377216188 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LAS MERCEDES", "DIRECCION": "CARR. 188 KM. 4.2, LOIZA", "AREAA": "CAROLINA", "DISTRITO": "CANOVANAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 6250.000000, "CONSTANTE": 4800.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "6.5", "CLASE": null, "LINEA": "11100", "PUEBLO": "LOIZA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7334900.5921853054, 2086094.825132211 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HUMACAO PROV (QUME)", "DIRECCION": "CARR. 3  KM 79.5, HUMACAO", "AREAA": "CAGUAS", "DISTRITO": "HUMACAO", "TIPO_METRO": 1.000000, "CAPACIDAD": 6000.000000, "CA_ABANICO": 6000.000000, "CONSTANTE": 4800.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "7.5", "CLASE": null, "LINEA": "9900", "PUEBLO": "HUMACAO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7324509.5616758149, 2054770.1790762339 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "NAGUABO", "DIRECCION": "CARR. 192 KM 1.8, NAGUABO", "AREAA": "CAGUAS", "DISTRITO": "HUMACAO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 9600.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.28", "CLASE": null, "LINEA": "5400", "PUEBLO": "NAGUABO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7317374.2686609542, 2061870.1701306112 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "RIO BLANCO", "DIRECCION": "CARR. 191 KM 28 PATIO PLANTA DE RIO BLANCO, NAGUABO", "AREAA": "CAGUAS", "DISTRITO": "HUMACAO", "TIPO_METRO": 1.000000, "CAPACIDAD": 3750.000000, "CA_ABANICO": 3750.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 3.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "6.37", "CLASE": null, "LINEA": "GP", "PUEBLO": "NAGUABO", "NUM_SERIE": null, "CONEXION": "Y\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7323155.9107127283, 2066009.377853635 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LAS PIEDRAS", "DIRECCION": "CARR. 182 KM 22.6, LAS PIEDRAS", "AREAA": "CAGUAS", "DISTRITO": "HUMACAO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 6400.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.13", "CLASE": null, "LINEA": "SC", "PUEBLO": "LAS PIEDRAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7332744.8082756232, 2058559.6536451592 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LAS PIEDRAS PROV.", "DIRECCION": "CARR. 182 KM 22.6, LAS PIEDRAS", "AREAA": "CAGUAS", "DISTRITO": "HUMACAO", "TIPO_METRO": 0.000000, "CAPACIDAD": 3200.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 4800.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "0", "IMPEDANCIA": "6.4", "CLASE": "OA\/FA", "LINEA": "10400", "PUEBLO": "LAS PIEDRAS", "NUM_SERIE": "6536394", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7332733.1896414254, 2058603.4065230303 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "YABUCOA PUEBLO", "DIRECCION": "CARR. 182 KM 0.2 BO CALABAZAS, YABUCOA", "AREAA": "CAGUAS", "DISTRITO": "HUMACAO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 9600.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.22", "CLASE": null, "LINEA": "3700", "PUEBLO": "YABUCOA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7334110.0912854187, 2043378.5346778661 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PALMAS DEL MAR", "DIRECCION": "CARR. 906 KM 4.5 BO CANDELERO, YABUCOA", "AREAA": "CAGUAS", "DISTRITO": "HUMACAO", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 4200.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "6.93", "CLASE": null, "LINEA": "3700", "PUEBLO": "YABUCOA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7326682.5607164269, 2045431.3303539776 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "JET YABUCOA", "DIRECCION": "CARR. 3 KM 86.5 BO CANDELERO ARRIBA, HUMACAO", "AREAA": "CAGUAS", "DISTRITO": "HUMACAO", "TIPO_METRO": 0.000000, "CAPACIDAD": 30000.000000, "CA_ABANICO": 50000.000000, "CONSTANTE": 0.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "8.8", "CLASE": null, "LINEA": "SC", "PUEBLO": "HUMACAO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7328712.0795820383, 2049100.2628662537 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CAGUAS 2", "DIRECCION": "CARR. 1 KM 34.5  ESQ. CARR 33 - CENTRO DISTRIB, CAGUAS", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 9600.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "8.9", "CLASE": null, "LINEA": "TC", "PUEBLO": "CAGUAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7351148.0672514597, 2065582.3470984434 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SANTO DOMINGO", "DIRECCION": "C. D BDA SANTO DOMINGO, CAGUAS", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 9600.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.38", "CLASE": null, "LINEA": "14800", "PUEBLO": "CAGUAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7351485.1656470336, 2063941.034294606 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CAGUAS 13 kV", "DIRECCION": "CARR. 1 KM 34.5 ESQ. CARR 33, CAGUAS", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 30000.000000, "CA_ABANICO": 50000.000000, "CONSTANTE": 15360.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "8.29", "CLASE": null, "LINEA": "TC", "PUEBLO": "CAGUAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7351153.6433254359, 2065604.9202601553 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "GAUTIER BENITEZ", "DIRECCION": "C. BAYAMON, FRENTE RESIDENCIAL, URB. GAUTIER BENITEZ", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 9600.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "8.92", "CLASE": "OA\/FA", "LINEA": "0600", "PUEBLO": "CAGUAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7351669.471105868, 2063055.4429207873 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BAIROA", "DIRECCION": "C. AREYTO FINAL, URB BAIROA,  CAGUAS", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 9600.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "8.88", "CLASE": null, "LINEA": "3000", "PUEBLO": "CAGUAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7351549.3384041879, 2068220.1894178535 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CAGUAX", "DIRECCION": "CARR. 189 KM 2.0, CAGUAS", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 12800.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.39", "CLASE": null, "LINEA": "SC", "PUEBLO": "CAGUAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7348920.4297293993, 2065735.1463132384 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VILLA DEL REY", "DIRECCION": "C. 24  BLOQUE AC,  URB VILLA REY, CAGUAS", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.3", "CLASE": null, "LINEA": "0600", "PUEBLO": "CAGUAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7353596.7263971372, 2062913.3050003757 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VILLAS DE CASTRO", "DIRECCION": "CARR. 183 SALIDA SAN LORENZO, CAGUAS", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 6400.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.47", "CLASE": null, "LINEA": "14400", "PUEBLO": "CAGUAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7348840.6712552309, 2063817.3172089332 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "RIO CAÑAS", "DIRECCION": "CARR. 1 R 175 KM 0.5, CAGUAS", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.3", "CLASE": null, "LINEA": "3000", "PUEBLO": "CAGUAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7352827.7721701236, 2072126.7642224145 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "GURABO", "DIRECCION": "CARR. 189 KM 6.9, CAGUAS", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 4800.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.39", "CLASE": null, "LINEA": "3000", "PUEBLO": "GURABO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7344368.2421055939, 2067294.2077942216 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "JUNCOS", "DIRECCION": "CARR. 31 KM 25.4, JUNCOS", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 12000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.3", "CLASE": null, "LINEA": "SC", "PUEBLO": "JUNCOS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7337729.5420723855, 2064127.83610656 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "JUNCOS (PROV)", "DIRECCION": "CARR. 185 KM 1.9 SALIDA HACIA CANOVANAS, JUNCOS", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 3200.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 4800.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.40", "CLASE": "OA\/FA", "LINEA": "3000", "PUEBLO": "JUNCOS", "NUM_SERIE": "6534393", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7338153.2620821614, 2066172.4687965724 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN LORENZO", "DIRECCION": "CARR. 183 KM 9.6 , SAN LORENZO", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 16000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.21", "CLASE": null, "LINEA": "9300", "PUEBLO": "SAN LORENZO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7342968.4169917451, 2059891.9727536493 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CAYEY T.C.", "DIRECCION": "AVE. DEL PLATA BO. MOGOTE, CAYEY", "AREAA": "CAGUAS", "DISTRITO": "CAYEY", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 6250.000000, "CONSTANTE": 4800.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "13.0", "CLASE": null, "LINEA": "TC", "PUEBLO": "CAYEY", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7366165.6591505166, 2051649.165315219 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "JAJOME", "DIRECCION": "CARR. 15 KM 17.4, CAYEY", "AREAA": "CAGUAS", "DISTRITO": "CAYEY", "TIPO_METRO": 1.000000, "CAPACIDAD": 1500.000000, "CA_ABANICO": 1500.000000, "CONSTANTE": 1200.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.1", "CLASE": "OA", "LINEA": "3800", "PUEBLO": "CAYEY", "NUM_SERIE": "40510-10", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7363750.6027115909, 2046523.1857364408 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "NUEVA GUINEA", "DIRECCION": "CARR. 1 KM 60.0 NUEVA GUINEA, CAYEY", "AREAA": "CAGUAS", "DISTRITO": "CAYEY", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 9600.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.62", "CLASE": "OA\/FA", "LINEA": "3800", "PUEBLO": "CAYEY", "NUM_SERIE": "89.2.4100", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7366161.2619424993, 2049650.3561924235 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "COMSAT AEE", "DIRECCION": "CARR. 1 KM 55 INT.  CARR 738, CAYEY", "AREAA": "CAGUAS", "DISTRITO": "CAYEY", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 16000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.62", "CLASE": "OA\/FA", "LINEA": "0800", "PUEBLO": "CAYEY", "NUM_SERIE": "89-2-41-41", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7362000.9269627249, 2052496.1120097307 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "AIBONITO", "DIRECCION": "CARR. 14  KM 51.5,  AIBONITO", "AREAA": "CAGUAS", "DISTRITO": "BARRANQUITAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 6400.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.51", "CLASE": null, "LINEA": "8500", "PUEBLO": "AIBONITO", "NUM_SERIE": "F961645E", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7375954.2108548339, 2054033.4184361901 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CIDRA PUEBLO", "DIRECCION": "C. PALMER FINAL PUEBLO,  CIDRA", "AREAA": "CAGUAS", "DISTRITO": "CAYEY", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 9600.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "8.99", "CLASE": null, "LINEA": "3800", "PUEBLO": "CIDRA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7364917.893399002, 2058501.488801853 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LAS CRUCES", "DIRECCION": "CARR. 787 KM 5.0 BO BAYAMON, CIDRA", "AREAA": "CAGUAS", "DISTRITO": "CAYEY", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 16000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "7.8", "CLASE": "OA\/FA\/FA", "LINEA": "0800", "PUEBLO": "CIDRA", "NUM_SERIE": "477500A008-8200C", "CONEXION": "D\/Y", "FABRICANTE": "VIRGINIA TRANSF" }, "geometry": { "type": "Point", "coordinates": [ -7358886.3490834283, 2057607.0161799586 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "AGUAS BUENAS", "DIRECCION": "AGUAS BUENAS INT CARR 156 Y 794, AGUAS BUENAS", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 16000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": null, "CLASE": null, "LINEA": "SC", "PUEBLO": "AGUAS BUENAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7358299.3355341023, 2067402.4462862187 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CULEBRA", "DIRECCION": "ISLA MUNICIPIO DE CULEBRA", "AREAA": "CAROLINA", "DISTRITO": "FAJARDO", "TIPO_METRO": 1.000000, "CAPACIDAD": 3200.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.42", "CLASE": null, "LINEA": "5400", "PUEBLO": "CULEBRA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7269446.0454183687, 2073277.2646385131 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "GUAYAMA", "DIRECCION": "CARR. 15 KM 0.2 SALIDA GUAYAMA A CAYEY, GUAYAMA", "AREAA": "PONCE", "DISTRITO": "GUAYAMA", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 6250.000000, "CONSTANTE": 4000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.4", "CLASE": null, "LINEA": "0100", "PUEBLO": "GUAYAMA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": "WEST" }, "geometry": { "type": "Point", "coordinates": [ -7359721.6440151986, 2036642.633248291 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BRANDERI", "DIRECCION": "CARR. 3 KM 132.2, GUAYAMA", "AREAA": "PONCE", "DISTRITO": "GUAYAMA", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 4800.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.96", "CLASE": null, "LINEA": "3700", "PUEBLO": "GUAYAMA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7357365.5834331261, 2035060.0954755479 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "JOBOS 13 kV", "DIRECCION": "CARR. 3 KM 141.4 BO SANTO DOMINGO, GUAYAMA", "AREAA": "PONCE", "DISTRITO": "GUAYAMA", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 7680.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.27", "CLASE": null, "LINEA": "TC", "PUEBLO": "GUAYAMA", "NUM_SERIE": null, "CONEXION": "Y\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7362633.5250450308, 2033033.6373703498 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CARITE 1", "DIRECCION": "PR 746 PLANTA 1 CARITE, GUAYAMA", "AREAA": "PONCE", "DISTRITO": "GUAYAMA", "TIPO_METRO": 1.000000, "CAPACIDAD": 1500.000000, "CA_ABANICO": 1500.000000, "CONSTANTE": 1600.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.1", "CLASE": null, "LINEA": "0100", "PUEBLO": "GUAYAMA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": "PENNSYLVANIA" }, "geometry": { "type": "Point", "coordinates": [ -7358876.271175351, 2042795.699990094 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ARROYO", "DIRECCION": "CARR. 753 KM 0.5 BDA LAS MERCEDES, ARROYO", "AREAA": "PONCE", "DISTRITO": "GUAYAMA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 4800.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.86", "CLASE": null, "LINEA": "3700", "PUEBLO": "ARROYO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7353432.2560712565, 2035154.3165788963 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PATILLAS", "DIRECCION": "CARR. 3 KM 122.9 SALIDA A MAUNABO, PATILLAS", "AREAA": "PONCE", "DISTRITO": "GUAYAMA", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 2400.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.83", "CLASE": null, "LINEA": "3700", "PUEBLO": "PATILLAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7348343.4117010199, 2037508.9803498164 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MAUNABO", "DIRECCION": "CARR. 759 KM 0.2 CENTRAL COLUMBIA, MAUNABO", "AREAA": "PONCE", "DISTRITO": "GUAYAMA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.13", "CLASE": null, "LINEA": "3700", "PUEBLO": "MAUNABO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7336734.1842871662, 2038052.0084117926 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SANTA ISABEL", "DIRECCION": "PATIO AEE  C. MUÑOZ RIVERA, SANTA ISABEL", "AREAA": "PONCE", "DISTRITO": "SANTA ISABEL", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 4800.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.29", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "SANTA ISABEL", "NUM_SERIE": "L248525B", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7391623.4385182932, 2033364.4971626673 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SALINAS URBANO", "DIRECCION": "CARR. 3 KM 158.3, SALINAS", "AREAA": "PONCE", "DISTRITO": "SANTA ISABEL", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.29", "CLASE": null, "LINEA": "0200", "PUEBLO": "SALINAS", "NUM_SERIE": "L248525Y", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7379719.5193535527, 2034653.8268809956 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SALINAS RURAL", "DIRECCION": "CARR. 3 KM 154.5 COLONIA FORTUNA, SALINAS, P. R.", "AREAA": "PONCE", "DISTRITO": "SANTA ISABEL", "TIPO_METRO": 1.000000, "CAPACIDAD": 3072.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.1", "CLASE": null, "LINEA": "0200", "PUEBLO": "SALINAS", "NUM_SERIE": "91R1286", "CONEXION": "D\/Y", "FABRICANTE": "WEST" }, "geometry": { "type": "Point", "coordinates": [ -7375696.6258535702, 2033758.6654782493 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "AGUIRRE (POBLADO)", "DIRECCION": "CARR. 705 KM 2.5, SALINAS", "AREAA": "PONCE", "DISTRITO": "SANTA ISABEL", "TIPO_METRO": 1.000000, "CAPACIDAD": 3072.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.31", "CLASE": null, "LINEA": "0100", "PUEBLO": "SALINAS", "NUM_SERIE": "91R1286", "CONEXION": "D\/Y", "FABRICANTE": "WEST" }, "geometry": { "type": "Point", "coordinates": [ -7372783.4122697115, 2031816.1256286046 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ALBERGUE OLIMPICO", "DIRECCION": "CARR. 1 KM 81  BO. LAPAS, SALINAS", "AREAA": "PONCE", "DISTRITO": "SANTA ISABEL", "TIPO_METRO": 1.000000, "CAPACIDAD": 3200.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.6", "CLASE": "OA", "LINEA": "0200", "PUEBLO": "SALINAS", "NUM_SERIE": "26146-2", "CONEXION": "D\/Y", "FABRICANTE": "PENNSY" }, "geometry": { "type": "Point", "coordinates": [ -7373893.9708019849, 2041924.1336895365 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "USERA", "DIRECCION": "CARR. 153 KM 6.8 COLONIA USERA, COAMO", "AREAA": "PONCE", "DISTRITO": "SANTA ISABEL", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 4800.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.87", "CLASE": "OA\/FA", "LINEA": "4800", "PUEBLO": "COAMO", "NUM_SERIE": "F-961291B", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7388624.8245286318, 2039525.5340023253 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "COAMO URBANO", "DIRECCION": "CARR. 14 KM 31.0, COAMO", "AREAA": "PONCE", "DISTRITO": "SANTA ISABEL", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 6400.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.27", "CLASE": "OA\/FA", "LINEA": "4800", "PUEBLO": "COAMO", "NUM_SERIE": "F-961645J", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7387346.9078085907, 2045729.179579444 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PONCE PUEBLO", "DIRECCION": "CARR. 10 KM 4.0 AVE HOSTOS, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.92", "CLASE": "OA\/FA\/FOA", "LINEA": "TC", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7415240.9906494403, 2037653.87820107 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CANAS 4 kV", "DIRECCION": "CARR. 10 KM 8.0 INTERIOR, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.28", "CLASE": "OA\/FA\/FA", "LINEA": "TC", "PUEBLO": "PONCE", "NUM_SERIE": "E691080F", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7418270.0930505833, 2039073.9421846052 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "RAMBLA 4 kV", "DIRECCION": "CARR. 14 KM 2.8, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 10000.000000, "CA_ABANICO": 10000.000000, "CONSTANTE": 4800.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.85", "CLASE": null, "LINEA": "SC", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7414067.8593953894, 2040351.407387201 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "RAMBLA 13 kV", "DIRECCION": "CARR. 14 KM 2.8, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22000.000000, "CONSTANTE": 7620.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.17", "CLASE": "OA\/FA\/FA", "LINEA": "SC", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "Y\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7414028.3894739514, 2040353.6382187691 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PAMPANOS", "DIRECCION": "CARR. 2 KM 225.3 BO. PAMPANOS(DETRAS DE CHRYSLER)", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.98", "CLASE": "OA\/FA", "LINEA": "0900", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7417876.2721674563, 2036947.0474492395 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "EL VIGIA", "DIRECCION": "C. ATOCHA FINAL (CENTRO DEL PUEBLO), PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 6400.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.04", "CLASE": null, "LINEA": "SC", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7415605.0109617962, 2040041.9232265691 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BUENA VISTA", "DIRECCION": "CARR. 1 KM 125.1, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 6400.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.4", "CLASE": null, "LINEA": "SC", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7413136.9968504887, 2038190.5959652057 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SANTA MARIA", "DIRECCION": "C.FERROCARRIL ESQ. TORRES, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 3333.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.0", "CLASE": null, "LINEA": "0500", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7415688.1356086759, 2038327.0364580052 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HOTEL PONCE INTER.", "DIRECCION": "C.ATOCHA FINAL (CENTRO DEL PUEBLO), PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 0.000000, "CAPACIDAD": 2000.000000, "CA_ABANICO": 2000.000000, "CONSTANTE": 8000.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "0", "IMPEDANCIA": "6.3", "CLASE": null, "LINEA": "SC", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "Y\/D", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7415604.334192236, 2040055.2394110579 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "AVENIDA HOSTOS 4 kV", "DIRECCION": "CARR. 10 KM 4.0, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 6.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.85", "CLASE": null, "LINEA": "TC", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7415246.2933786372, 2037635.1471843852 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "AVE HOSTOS 13 kV", "DIRECCION": "CARR. 10 KM 4.0, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 18000.000000, "CA_ABANICO": 33600.000000, "CONSTANTE": 25600.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.36", "CLASE": null, "LINEA": "TC", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7415250.247001824, 2037613.7383501336 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HOSPITAL DISTRITO", "DIRECCION": "CARR. 14 KM 4.2, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 4800.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.8", "CLASE": null, "LINEA": "7900", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7362614.0410568817, 2033039.631492859 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "INABON 4 kV", "DIRECCION": "CARR. 14 KM 9.7, PONCE (BARRIO INABON)", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 4800.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.84", "CLASE": "OA\/FA", "LINEA": "0300", "PUEBLO": "PONCE", "NUM_SERIE": "F-690147F", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7407636.9000360519, 2043581.0739638389 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VILLA DEL CARMEN", "DIRECCION": "AVE.CONSTANCIA URB. VILLA DEL CARMEN, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 16800.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.51", "CLASE": "OA\/FA\/FOA", "LINEA": "1800", "PUEBLO": "PONCE", "NUM_SERIE": "G85-1361", "CONEXION": "Y\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7413795.1476240866, 2035281.2160684299 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CANAS 13 kV TC", "DIRECCION": "CARR. 10 KM 8.0, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 18000.000000, "CA_ABANICO": 33600.000000, "CONSTANTE": 25600.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.33", "CLASE": null, "LINEA": "TC", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7418267.8905217452, 2039043.5467756453 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HOLIDAY INN", "DIRECCION": "CARR. 2 KM 221.4 BO. EL TUQUE, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 3000.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 4800.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.2", "CLASE": null, "LINEA": "0500", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7421421.2912394861, 2035143.6350090604 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MERCEDITAS  13 kV", "DIRECCION": "CARR. 1 KM 121.6  BO. MERCEDITAS-AEROPUERTO, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 9065.000000, "CA_ABANICO": 11320.000000, "CONSTANTE": 11200.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "8.7", "CLASE": null, "LINEA": "0200", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7410256.3567997254, 2038281.2786810901 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PORTUGUES  4 kV", "DIRECCION": "CARR. 10 KM 26.3 S. GUARAGUAO, BO PORTUGUES, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 3000.000000, "CA_ABANICO": 3750.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.33", "CLASE": null, "LINEA": "4700", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7422703.4748719046, 2053217.2676753784 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PONCE PLAYA  4 kV", "DIRECCION": "CARR. 14 KM 1.9 INTERIOR, PONCE", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 6000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": null, "LINEA": "1800", "PUEBLO": "PONCE", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7415561.671101897, 2035219.1602327204 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "YAUCO HIDRO 1", "DIRECCION": "CARR. 128 KM 15.8, YAUCO", "AREAA": "PONCE", "DISTRITO": "YAUCO", "TIPO_METRO": 0.000000, "CAPACIDAD": 1500.000000, "CA_ABANICO": 1500.000000, "CONSTANTE": 150.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.1", "CLASE": null, "LINEA": "GP", "PUEBLO": "YAUCO", "NUM_SERIE": "405107", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7444044.1812703041, 2050461.6353918351 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "YAUCO PUEBLO 1", "DIRECCION": "CARR. 127 PATIO TECNICA, YAUCO", "AREAA": "PONCE", "DISTRITO": "YAUCO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.92", "CLASE": null, "LINEA": "0700", "PUEBLO": "YAUCO", "NUM_SERIE": "F961289C", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7441938.6321409633, 2041310.1415582113 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "YAUCO HIDRO 2", "DIRECCION": "CARR. 128 KM 4.7 BO ALMACIGO BAJO, YAUCO", "AREAA": "PONCE", "DISTRITO": "YAUCO", "TIPO_METRO": 1.000000, "CAPACIDAD": 3000.000000, "CA_ABANICO": 3000.000000, "CONSTANTE": 3200.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.4", "CLASE": null, "LINEA": "0700", "PUEBLO": "YAUCO", "NUM_SERIE": "5067248", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7445492.6660037432, 2043862.2883310346 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "YAUCO PUEBLO 2", "DIRECCION": "URB.MOUNT BLANC CALLE D, YAUCO", "AREAA": "PONCE", "DISTRITO": "YAUCO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.18", "CLASE": null, "LINEA": "8300", "PUEBLO": "YAUCO", "NUM_SERIE": "L248525A", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7443908.6191625968, 2040202.5386820915 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PEÑUELAS PUEBLO", "DIRECCION": "CARR. 132 KM 12.1 BO COTO, PEÑUELAS", "AREAA": "PONCE", "DISTRITO": "YAUCO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 6000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.3", "CLASE": null, "LINEA": "500", "PUEBLO": "PEÑUELAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7427413.7469680775, 2043623.8628274866 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "TALLABOA", "DIRECCION": "CARR. 2 KM 214.9 BO.TALLABOA, PEÑUELAS", "AREAA": "PONCE", "DISTRITO": "YAUCO", "TIPO_METRO": 1.000000, "CAPACIDAD": 3000.000000, "CA_ABANICO": 3000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.23", "CLASE": null, "LINEA": "0500", "PUEBLO": "PEÑUELAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7428747.8653475074, 2039037.8222105994 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "GARZAS HIDRO  1", "DIRECCION": "CARR. 386 KM 4.1 BO. BARREAL, PEÑUELAS", "AREAA": "PONCE", "DISTRITO": "YAUCO", "TIPO_METRO": 1.000000, "CAPACIDAD": 750.000000, "CA_ABANICO": 750.000000, "CONSTANTE": 1200.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.6", "CLASE": "OA", "LINEA": "GP", "PUEBLO": "PEÑUELAS", "NUM_SERIE": "5069847", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7428865.2398409406, 2048591.8686010356 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "GUAYANILLA PUEBLO", "DIRECCION": "BDA GUAYDIA NO.1, GUAYANILLA", "AREAA": "PONCE", "DISTRITO": "YAUCO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 9375.000000, "CONSTANTE": 4800.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.81", "CLASE": "OA\/FA", "LINEA": "0700", "PUEBLO": "GUAYANILLA", "NUM_SERIE": "90-2-4231", "CONEXION": "D\/Y", "FABRICANTE": "PAUWELS TRAFO B" }, "geometry": { "type": "Point", "coordinates": [ -7435280.9617676213, 2040131.6682874809 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "GUANICA PUEBLO", "DIRECCION": "C.GOBERNADOR YAGUER #1, GUANICA", "AREAA": "PONCE", "DISTRITO": "YAUCO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 6400.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.97", "CLASE": null, "LINEA": "8300", "PUEBLO": "GUANICA", "NUM_SERIE": "E-691081F", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7448390.5231427932, 2034539.4886598685 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "GUANICA TC", "DIRECCION": "CARR. 333 KM 1.8, GUANICA", "AREAA": "PONCE", "DISTRITO": "YAUCO", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15360.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "8.78", "CLASE": "OA\/FA\/FA", "LINEA": "37100", "PUEBLO": "GUANICA", "NUM_SERIE": "6900096", "CONEXION": "D\/Y", "FABRICANTE": "TOSHIBA" }, "geometry": { "type": "Point", "coordinates": [ -7447165.3080803957, 2033524.7898576129 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PASTILLO 4 kV", "DIRECCION": "CARR. 1 KM 114.4, JUANA DIAZ", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 3200.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.3", "CLASE": null, "LINEA": "0200", "PUEBLO": "JUANA DIAZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7402375.5094330497, 2037061.527607921 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "JUANA DIAZ 4 kV", "DIRECCION": "CARR. 149 RAMAL 570 KM 0.2, JUANA DIAZ", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.11", "CLASE": null, "LINEA": "0300", "PUEBLO": "JUANA DIAZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7403645.4410127336, 2044702.6001097285 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "FORT ALLEN", "DIRECCION": "CARR. 149,  KM 1.0,   JUANA DIAZ", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 0.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 6250.000000, "CONSTANTE": 3600.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.4", "CLASE": null, "LINEA": "0100", "PUEBLO": "JUANA DIAZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7402242.8867315855, 2038296.5053853123 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "NARANJO 4 kV", "DIRECCION": "CARR. 14 RAMAL 551 KM 3.3, JUANA DIAZ", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 3000.000000, "CA_ABANICO": 3000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 3.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "5.2", "CLASE": null, "LINEA": "0300", "PUEBLO": "JUANA DIAZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7398851.6371681765, 2044983.292405071 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MAGAS COLLORES", "DIRECCION": "CARR. 512 KM 6.2 BO MAGAS, JUANA DIAZ", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 3000.000000, "CA_ABANICO": 3000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 3.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.55", "CLASE": null, "LINEA": "7400", "PUEBLO": "JUANA DIAZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7407527.9260896593, 2048933.0932616689 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "AGUILITA 4 kV", "DIRECCION": "CARR. 1 KM 118.3, JUANA DIAZ", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 3072.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.14", "CLASE": null, "LINEA": "0100", "PUEBLO": "JUANA DIAZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7407456.4109264407, 2037735.0572096081 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VILLALBA  4 kV", "DIRECCION": "RAMAL 149,  CENTRAL HIDROELECTRICA-1, VILLALBA", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.83", "CLASE": "OA\/FA", "LINEA": "GP", "PUEBLO": "VILLALBA", "NUM_SERIE": "93.2.423.2", "CONEXION": "D\/Y", "FABRICANTE": "PAUWELS-TRAFO" }, "geometry": { "type": "Point", "coordinates": [ -7401387.4132526517, 2052982.9697150104 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "TOA VACA", "DIRECCION": "CARR. 150 KM 4.7 BO TOA VACA, VILLALBA", "AREAA": "PONCE", "DISTRITO": "PONCE", "TIPO_METRO": 0.000000, "CAPACIDAD": 1500.000000, "CA_ABANICO": 1500.000000, "CONSTANTE": 1600.000000, "FEEDERS": 1.000000, "TRANSFORMA": 3.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "5.9", "CLASE": null, "LINEA": "4800", "PUEBLO": "VILLALBA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7401632.8007203098, 2049752.1532897898 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ONCE DE AGOSTO", "DIRECCION": "C.11 DE AGOSTO 223, MAYAGÜEZ", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 6000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.3", "CLASE": null, "LINEA": "SC", "PUEBLO": "MAYAGÜEZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7473290.1396725113, 2061057.8637740279 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MCKINLEY", "DIRECCION": "C. MCKINLEY ESTE #109 TERRENOS A.E.E., MAYAGÜEZ", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.80", "CLASE": null, "LINEA": "1200", "PUEBLO": "MAYAGÜEZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7474609.2516386239, 2061338.5134532873 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LEON", "DIRECCION": "C. LEON SUR #116, MAYAGÜEZ", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.82", "CLASE": null, "LINEA": "1600", "PUEBLO": "MAYAGÜEZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7474433.1709709065, 2060729.0675833903 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CUATRO HERMANOS", "DIRECCION": "C. 4 HERMANOS  INT. CALLE  POST, MAYAGÜEZ", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.97", "CLASE": null, "LINEA": "1200", "PUEBLO": "MAYAGÜEZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7474399.5437322119, 2059967.1181478542 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MAYAGÜEZ PLANTA", "DIRECCION": "MAYAGÜEZ G.PLANT CARR 341 KM 5.3 MALECON, MAYAGÜEZ", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 6400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.95", "CLASE": "OA\/FA", "LINEA": "GP", "PUEBLO": "MAYAGÜEZ", "NUM_SERIE": "690176B", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7476240.8795910664, 2063245.4586596906 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "COLEGIO", "DIRECCION": "CARR. 108 KM 1.6 BO MIRADERO, MAYAGÜEZ", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 0.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "0", "IMPEDANCIA": "8.99", "CLASE": null, "LINEA": "2000", "PUEBLO": "MAYAGÜEZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": "Es privada 97" }, "geometry": { "type": "Point", "coordinates": [ -7474165.4422255475, 2062701.6537064472 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ZONA LIBRE", "DIRECCION": "CARR. 114 KM 1.4 BO CASTILLO, MAYAGÜEZ", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 6400.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.42", "CLASE": null, "LINEA": "1600", "PUEBLO": "MAYAGÜEZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7475099.9599499311, 2056362.3714211038 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CENTRO MEDICO", "DIRECCION": "CARR. 2 KM 187.4 BO SABALOS, MAYAGÜEZ", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 6400.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.1", "CLASE": null, "LINEA": "1600", "PUEBLO": "MAYAGÜEZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7475374.6654568203, 2058691.6021328077 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CERRO LAS MESAS", "DIRECCION": "CARR. 349 (AL FINAL), MAYAGÜEZ", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 6250.000000, "CONSTANTE": 4800.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.6", "CLASE": null, "LINEA": "2000", "PUEBLO": "MAYAGÜEZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7468364.1886557154, 2058271.1783255646 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MAYAGÜEZ PLANTA", "DIRECCION": "MAYAGUEZ G.PLANT CARR 341 KM 5.3 MALECON, MAYAGÜEZ", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 0.000000, "CAPACIDAD": 25000.000000, "CA_ABANICO": 33000.000000, "CONSTANTE": 8400.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "0", "IMPEDANCIA": "6.4", "CLASE": null, "LINEA": "GP", "PUEBLO": "MAYAGÜEZ", "NUM_SERIE": "SWITCHING UNIT", "CONEXION": "Y\/D", "FABRICANTE": "se usa en emerg" }, "geometry": { "type": "Point", "coordinates": [ -7476245.817650523, 2063227.8186305105 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ALTURAS DE MAYAGÜEZ", "DIRECCION": "C. ATALAYA ESQ. CALLE LA TORRE,  MAYAGÜEZ", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 18500.000000, "CA_ABANICO": 33600.000000, "CONSTANTE": 19200.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.45", "CLASE": null, "LINEA": "36700", "PUEBLO": "MAYAGÜEZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7475404.4481962221, 2064531.6290701518 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ONCE DE AGOSTO 13 kV", "DIRECCION": "C. 11 DE AGOSTO 223, MAYAGÜEZ", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 9065.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 25600.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "8.7", "CLASE": null, "LINEA": "SC", "PUEBLO": "MAYAGÜEZ", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7473289.3522809437, 2061071.4191762493 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "AÑASCO", "DIRECCION": "CARR. 109 KM 1.8 POZO HONDO, AÑASCO", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.39", "CLASE": null, "LINEA": "5600", "PUEBLO": "AÑASCO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7475040.8385547092, 2069676.8386813868 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LAS MARIAS", "DIRECCION": "C. PALMER INTERIOR, LAS MARIAS", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN SEBASTIAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 6250.000000, "CONSTANTE": 8000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.7", "CLASE": null, "LINEA": "2000", "PUEBLO": "LAS MARIAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7457435.9118384393, 2067428.8937717224 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MARICAO", "DIRECCION": "CARR. 357 KM 0.1, MARICAO", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 3072.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.14", "CLASE": null, "LINEA": "2000", "PUEBLO": "MARICAO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7456227.3516301494, 2058796.594517394 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MONTE DEL ESTADO", "DIRECCION": "CARR. 120 KM 16.2,  DENTRO  CAMP. BUENA VISTA, MARICAO", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 1500.000000, "CA_ABANICO": 1500.000000, "CONSTANTE": 2400.000000, "FEEDERS": 1.000000, "TRANSFORMA": 3.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.1", "CLASE": null, "LINEA": "1500", "PUEBLO": "MARICAO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7457716.6171583943, 2055191.8467993606 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "INDIERA ALTA", "DIRECCION": "CARR. 128 KM 26.4 BO.INDIERA ALTA, MARICAO", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 3750.000000, "CA_ABANICO": 4687.000000, "CONSTANTE": 2400.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.49", "CLASE": null, "LINEA": "8100", "PUEBLO": "MARICAO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7445635.1925345743, 2054906.3135998971 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LAS VEGAS", "DIRECCION": "CARR. 119 KM  17.2 BDA. LAS VEGAS, MARICAO", "AREAA": "MAYAGÜEZ", "DISTRITO": "MAYAGÜEZ", "TIPO_METRO": 1.000000, "CAPACIDAD": 3070.000000, "CA_ABANICO": 3800.000000, "CONSTANTE": 800.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.78", "CLASE": "OA\/FA", "LINEA": "2000", "PUEBLO": "MARICAO", "NUM_SERIE": "B976856-976857-53150", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7461700.0706901504, 2058873.27505592 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN GERMAN", "DIRECCION": "CARR. 102 CALLE LUNA, SAN GERMAN", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN GERMAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 6400.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.36", "CLASE": null, "LINEA": "SC", "PUEBLO": "SAN GERMAN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7464314.860811864, 2047231.6295954646 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN GERMAN PDS", "DIRECCION": "CARR. 360 KM 1.2 TECNICA SAN GERMAN", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN GERMAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 15480.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "6.29", "CLASE": "OA\/FA", "LINEA": "1200", "PUEBLO": "SAN GERMAN", "NUM_SERIE": "A2471X", "CONEXION": "D\/Y", "FABRICANTE": "MAGNETEK" }, "geometry": { "type": "Point", "coordinates": [ -7462637.1097193127, 2048113.5442854608 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN GERMAN INDUST", "DIRECCION": "C. B  ZONA INDUSTRIAL, SAN GERMAN", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN GERMAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": null, "LINEA": "1200", "PUEBLO": "SAN GERMAN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7461508.9102310464, 2046478.5009177814 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SABANA GRANDE", "DIRECCION": "CARR. 368 KM 0.3 SALIDA BO. MACHUCHAL, SABANA GRANDE", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN GERMAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 6000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": null, "LINEA": "1200", "PUEBLO": "SABANA GRAND", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7453617.8062158693, 2046422.1908621651 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LAJAS", "DIRECCION": "CARR. 101 KM 4.8, LAJAS", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN GERMAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 9600.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 7.200000, "ACTIVA": "1", "IMPEDANCIA": "7.3", "CLASE": null, "LINEA": "13400", "PUEBLO": "LAJAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7464890.2307405826, 2043780.4299714575 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BOQUERON", "DIRECCION": "CARR. 103  KM 13.8 , COMUNIDAD BETANCES, CABO ROJO", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN GERMAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8400.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 7.200000, "ACTIVA": "1", "IMPEDANCIA": "6.3", "CLASE": null, "LINEA": "13400", "PUEBLO": "CABO ROJO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7473957.7252973085, 2041080.0167959719 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CABO ROJO URBANO", "DIRECCION": "CARR. 311 KM 0.1, CABO ROJO", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN GERMAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 5600.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 7.200000, "ACTIVA": "1", "IMPEDANCIA": "6.94", "CLASE": null, "LINEA": "13500", "PUEBLO": "CABO ROJO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7475105.4217321593, 2047933.7575312385 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "COMBATE", "DIRECCION": "CARR. 301 KM 7.2, CABO ROJO", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN GERMAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8400.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 7.200000, "ACTIVA": "1", "IMPEDANCIA": "6.5", "CLASE": "OA\/FA", "LINEA": "15700", "PUEBLO": "CABO ROJO", "NUM_SERIE": "C-46603-1-1", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7478989.2740562456, 2035162.8029657647 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CABO ROJO PROV.", "DIRECCION": "CARR. 100  ZONA INDUSTRIAL, CABO ROJO", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN GERMAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7000.000000, "CONSTANTE": 8400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 7.200000, "ACTIVA": "1", "IMPEDANCIA": "7.12", "CLASE": "OA\/FA", "LINEA": "13400", "PUEBLO": "CABO ROJO", "NUM_SERIE": "F-9606484", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7475715.4461839153, 2046902.8756222399 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ACACIAS 4 kV", "DIRECCION": "CARR. 114 KM 5.5 ACACIAS, HORMIGUEROS", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN GERMAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.16", "CLASE": null, "LINEA": "TC", "PUEBLO": "HORMIGUEROS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7473578.162720928, 2052699.2476529165 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ACACIAS 13 kV", "DIRECCION": "CARR. 114 KM 5.5 ACACIAS, HORMIGUEROS", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN GERMAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 18000.000000, "CA_ABANICO": 33600.000000, "CONSTANTE": 20480.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "10.44", "CLASE": null, "LINEA": "TC", "PUEBLO": "HORMIGUEROS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7473576.3603290673, 2052672.7676400263 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VICTORIA", "DIRECCION": "CARR. 111 KM 0.1 BO VICTORIA, AGUADILLA", "AREAA": "MAYAGÜEZ", "DISTRITO": "AGUADILLA", "TIPO_METRO": 1.000000, "CAPACIDAD": 3000.000000, "CA_ABANICO": 3000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 3.000000, "TRANSFORMA": 3.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.55", "CLASE": null, "LINEA": "TC", "PUEBLO": "AGUADILLA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7475576.3666859856, 2084916.7151390931 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "OJO DE AGUA", "DIRECCION": "C. JOSE DE DIEGO 107, AGUADILLA", "AREAA": "MAYAGÜEZ", "DISTRITO": "AGUADILLA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.19", "CLASE": null, "LINEA": "2800", "PUEBLO": "AGUADILLA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7475523.3415815281, 2088149.2769486334 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HOSPITAL DISTRITO", "DIRECCION": "CARR. 2 INT.  CARR. 107 LADO COMERCIAL AEE, AGUADILLA", "AREAA": "MAYAGÜEZ", "DISTRITO": "AGUADILLA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 6000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.1", "CLASE": null, "LINEA": "2700", "PUEBLO": "AGUADILLA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7474843.871539237, 2089606.9754251761 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "RAMEY FIELD 1", "DIRECCION": "COMISARIA NAVY, AGUADILLA", "AREAA": "MAYAGÜEZ", "DISTRITO": "AGUADILLA", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 4800.000000, "FEEDERS": 6.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.85", "CLASE": null, "LINEA": "2800", "PUEBLO": "AGUADILLA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7474943.44230658, 2094001.4661876555 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "RAMEY FIELD 2", "DIRECCION": "COAST GUARD, AGUADILLA", "AREAA": "MAYAGÜEZ", "DISTRITO": "AGUADILLA", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 4800.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.85", "CLASE": null, "LINEA": "2800", "PUEBLO": "AGUADILLA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7472565.49004413, 2096078.7076348409 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "RAMEY FIELD 3", "DIRECCION": "PISTA AEROPUERTO RAMEY, AGUADILLA", "AREAA": "MAYAGÜEZ", "DISTRITO": "AGUADILLA", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 6250.000000, "CONSTANTE": 6000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.5", "CLASE": null, "LINEA": "2800", "PUEBLO": "AGUADILLA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7474251.1418210091, 2095555.8309842295 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "T BONE", "DIRECCION": "CARR. 467 KM 2.3 BO BORINQUEN, AGUADILLA", "AREAA": "MAYAGÜEZ", "DISTRITO": "AGUADILLA", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15360.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.81", "CLASE": null, "LINEA": "2800", "PUEBLO": "AGUADILLA", "NUM_SERIE": null, "CONEXION": "Y\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7474894.6290277252, 2091578.5767625463 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MOCA", "DIRECCION": "CARR. 110 KM 12.8, MOCA", "AREAA": "MAYAGÜEZ", "DISTRITO": "AGUADILLA", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 6250.000000, "CONSTANTE": 3200.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.6", "CLASE": "OA\/FA", "LINEA": "2500", "PUEBLO": "MOCA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7470933.1620239615, 2083980.8424045302 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CAPA", "DIRECCION": "CARR. 421  KM 1.1   BO CAPA,  MOCA", "AREAA": "MAYAGÜEZ", "DISTRITO": "AGUADILLA", "TIPO_METRO": 1.000000, "CAPACIDAD": 3750.000000, "CA_ABANICO": 5600.000000, "CONSTANTE": 4800.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.06", "CLASE": null, "LINEA": "2500", "PUEBLO": "MOCA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7464005.8108717408, 2081027.5289960355 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "AGUADA", "DIRECCION": "CARR. 441 KM 0.1 BO GUANIQUILLA, AGUADA", "AREAA": "MAYAGÜEZ", "DISTRITO": "AGUADILLA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 12000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.29", "CLASE": null, "LINEA": "5600", "PUEBLO": "AGUADA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7479813.9337529317, 2082369.3295791827 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "RINCON", "DIRECCION": "CARR. 413 KM 0.6 PUNTA HIGUERA, RINCON", "AREAA": "MAYAGÜEZ", "DISTRITO": "AGUADILLA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 6400.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.1", "CLASE": null, "LINEA": "5600", "PUEBLO": "RINCON", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7486822.8922333745, 2077889.8009560644 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ATALAYA", "DIRECCION": "CARR. 411 BO. ATALAYA, RINCON", "AREAA": "MAYAGÜEZ", "DISTRITO": "AGUADILLA", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 5000.000000, "CONSTANTE": 8000.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.02", "CLASE": null, "LINEA": "5600", "PUEBLO": "RINCON", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7478708.4452238427, 2074101.0542607359 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "QUEBRADILLAS", "DIRECCION": "C.SOCORRO FRENTE A.E.E. KM 0.4, QUEBRADILLAS", "AREAA": "ARECIBO", "DISTRITO": "QUEBRADILLAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.21", "CLASE": null, "LINEA": "2600", "PUEBLO": "QUEBRADILLAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7451420.1636978975, 2092729.4134261704 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "GUAJATACA", "DIRECCION": "CARR. 119 KM 19.0 BO GUAJATACA, QUEBRADILLAS", "AREAA": "ARECIBO", "DISTRITO": "QUEBRADILLAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 3200.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 4.000000, "TRANSFORMA": 3.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.2", "CLASE": "OA\/FA", "LINEA": "2600", "PUEBLO": "QUEBRADILLAS", "NUM_SERIE": "6536353", "CONEXION": "D\/Y", "FABRICANTE": "WESTINGHOUSE" }, "geometry": { "type": "Point", "coordinates": [ -7450194.5585451266, 2083932.3092420821 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MORA", "DIRECCION": "CARR. 2 KM 112.4 (DETRAS OFICINAS RIEGO), ISABELA", "AREAA": "ARECIBO", "DISTRITO": "QUEBRADILLAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 4800.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.06", "CLASE": null, "LINEA": "13700", "PUEBLO": "ISABELA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7461910.9733892046, 2092361.5842167991 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ISABELA PUEBLO", "DIRECCION": "CARR. 113 PASO NIVEL KM 1 LADO AEE, ISABELA", "AREAA": "ARECIBO", "DISTRITO": "QUEBRADILLAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 6400.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.8", "CLASE": null, "LINEA": "2700", "PUEBLO": "ISABELA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7460170.8729051519, 2095801.7568803714 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ISABELA PLANTA 3", "DIRECCION": "CARR. 466 KM 3.9 BO. GUERRERO, ISABELA", "AREAA": "ARECIBO", "DISTRITO": "QUEBRADILLAS", "TIPO_METRO": 0.000000, "CAPACIDAD": 3000.000000, "CA_ABANICO": 3750.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.36", "CLASE": null, "LINEA": "2700", "PUEBLO": "ISABELA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7466459.3731262945, 2094691.3096772176 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CAMUY", "DIRECCION": "URB. VISTAS DE CAMUY, CARR. PR 119, CAMUY", "AREAA": "ARECIBO", "DISTRITO": "QUEBRADILLAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 6000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.76", "CLASE": "OA", "LINEA": "2100", "PUEBLO": "CAMUY", "NUM_SERIE": "90.2.4146", "CONEXION": "D\/Y", "FABRICANTE": "PAUWELS-TRAFO" }, "geometry": { "type": "Point", "coordinates": [ -7441933.4785744101, 2093411.2480635461 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HATILLO", "DIRECCION": "CARR. 2 KM 88.1 BO PUEBLO, HATILLO", "AREAA": "ARECIBO", "DISTRITO": "QUEBRADILLAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.45", "CLASE": "OA\/FA", "LINEA": "2100", "PUEBLO": "HATILLO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7439172.1178875705, 2094034.3863388177 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LA PALOMA  (PAJUIL)", "DIRECCION": "CARR. 491  KM 0.1  INT CARR. 130  BO. PALOMA, HATI LLO", "AREAA": "ARECIBO", "DISTRITO": "QUEBRADILLAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 4000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": "OA\/FA", "LINEA": "2100", "PUEBLO": "HATILLO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": "WESTINGHOUSE" }, "geometry": { "type": "Point", "coordinates": [ -7436091.4603302209, 2089301.6714501684 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN SEBASTIAN DEL PEPINO", "DIRECCION": "C. M. J. CABRERO INT. CARR 111, SAN SEBASTIAN", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN SEBASTIAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 4800.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.84", "CLASE": "OA\/FA\/OAFA", "LINEA": "TC", "PUEBLO": "SAN SEBASTIA", "NUM_SERIE": "90-2-4145", "CONEXION": "D\/Y", "FABRICANTE": "PAUWELS-TRAFO" }, "geometry": { "type": "Point", "coordinates": [ -7457194.8687083106, 2077409.4363741856 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN SEBASTIAN", "DIRECCION": "C. M. J. CABRERO INT. CARR 111, SAN SEBASTIAN", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN SEBASTIAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.61", "CLASE": "OA\/FA", "LINEA": "TC", "PUEBLO": "SAN SEBASTIA", "NUM_SERIE": "8924139", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7457182.2327861711, 2077426.4941780719 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LARES", "DIRECCION": "C.COMERCIO #7, LARES", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN SEBASTIAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.32", "CLASE": "OA\/FA", "LINEA": "1900", "PUEBLO": "LARES", "NUM_SERIE": "477500A008-8200D", "CONEXION": "D\/Y", "FABRICANTE": "VIRGINA TRANSFO" }, "geometry": { "type": "Point", "coordinates": [ -7445362.1794776237, 2071706.6872908133 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BARTOLO", "DIRECCION": "CARR. 135 KM 61.8 INT. CARR 128 BO. BARTOLO, LARES", "AREAA": "MAYAGÜEZ", "DISTRITO": "SAN SEBASTIAN", "TIPO_METRO": 1.000000, "CAPACIDAD": 3072.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.0", "CLASE": null, "LINEA": "8100", "PUEBLO": "LARES", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7441594.4524947209, 2059625.0192568908 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HOSPITAL DISTRITO", "DIRECCION": "RES. ZENO GANDIA LADO HOSP. DISTRITO, ARECIBO", "AREAA": "ARECIBO", "DISTRITO": "ARECIBO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.99", "CLASE": null, "LINEA": "SC", "PUEBLO": "ARECIBO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7428532.1935590329, 2092131.7111740594 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ARECIBO PUEBLO", "DIRECCION": "C.CRISTOBAL COLON PATIO A.E.E., ARECIBO", "AREAA": "ARECIBO", "DISTRITO": "ARECIBO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.03", "CLASE": null, "LINEA": "6900", "PUEBLO": "ARECIBO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7426755.5127014145, 2092774.008791355 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ARECIBO RURAL", "DIRECCION": "RES. ZENO GANDIA - HOSP. DISTRITO, ARECIBO", "AREAA": "ARECIBO", "DISTRITO": "ARECIBO", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7000.000000, "CONSTANTE": 6300.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 7.200000, "ACTIVA": "1", "IMPEDANCIA": "6.6", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "ARECIBO", "NUM_SERIE": "6990742", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7428581.8056447962, 2092118.5663864855 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CAMBALACHE", "DIRECCION": "CARR. 2 KM 73, DETRAS CUARTEL POLICIA, ARECIBO", "AREAA": "ARECIBO", "DISTRITO": "ARECIBO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.94", "CLASE": null, "LINEA": "TC", "PUEBLO": "ARECIBO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7425114.2019103291, 2090801.1713175217 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "DOS BOCAS", "DIRECCION": "CARR. 146 INT. CARR 10 DOS BOCAS, ARECIBO", "AREAA": "ARECIBO", "DISTRITO": "ARECIBO", "TIPO_METRO": 1.000000, "CAPACIDAD": 3200.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 1200.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.39", "CLASE": null, "LINEA": "TC", "PUEBLO": "ARECIBO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7421277.1151048811, 2076905.7818916955 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "OBSERVATORIO", "DIRECCION": "CARR. 621 KM 10 BO. RIO ARRIBA, ARECIBO", "AREAA": "ARECIBO", "DISTRITO": "ARECIBO", "TIPO_METRO": 0.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 1200.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "5.2", "CLASE": "OA\/FA", "LINEA": "36600", "PUEBLO": "ARECIBO", "NUM_SERIE": "A2961T", "CONEXION": "D\/Y", "FABRICANTE": "WAUKESHA" }, "geometry": { "type": "Point", "coordinates": [ -7427270.9438931318, 2076715.4895319776 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MIRADOR AZUL", "DIRECCION": "CARR. 653, URB. VISTA AZUL, ARECIBO", "AREAA": "ARECIBO", "DISTRITO": "ARECIBO", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 8400.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 7.200000, "ACTIVA": "1", "IMPEDANCIA": "10.53", "CLASE": null, "LINEA": "6900", "PUEBLO": "ARECIBO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7431356.0561021343, 2092865.0237346436 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CHARCO HONDO", "DIRECCION": "CARR 10 KM 80.5 RAMAL 636 TANAMA, ARECIBO", "AREAA": "ARECIBO", "DISTRITO": "ARECIBO", "TIPO_METRO": 1.000000, "CAPACIDAD": 3072.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.1", "CLASE": null, "LINEA": "2300", "PUEBLO": "ARECIBO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7426563.9386144793, 2085843.6572944443 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "DOMINGUITO", "DIRECCION": "CARR. 635 KM 0.5, ARECIBO", "AREAA": "ARECIBO", "DISTRITO": "ARECIBO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8400.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 7.200000, "ACTIVA": "1", "IMPEDANCIA": "7.12", "CLASE": null, "LINEA": "2100", "PUEBLO": "ARECIBO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7432122.0137063228, 2086726.9890726893 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "FACTOR 1", "DIRECCION": "CARR. 2 KM 65.0, ARECIBO", "AREAA": "ARECIBO", "DISTRITO": "ARECIBO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.42", "CLASE": null, "LINEA": "2200", "PUEBLO": "ARECIBO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7418112.5769467605, 2089414.3419471716 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ARECIBO PROV.", "DIRECCION": "RES.  ZENO GANDIA-HOSP. DISTRITO, ARECIBO", "AREAA": "ARECIBO", "DISTRITO": "ARECIBO", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 6250.000000, "CONSTANTE": 4800.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.5", "CLASE": null, "LINEA": "2300", "PUEBLO": "ARECIBO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7428533.2817930989, 2092107.2726015423 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PLAZA DEL NORTE", "DIRECCION": "CARR.   2,  ARECIBO", "AREAA": "ARECIBO", "DISTRITO": "ARECIBO", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15360.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.2", "CLASE": "OA\/FA\/FA", "LINEA": "2300", "PUEBLO": "HATILLO", "NUM_SERIE": "PZ33-01", "CONEXION": "Y\/Y", "FABRICANTE": "PROLEC" }, "geometry": { "type": "Point", "coordinates": [ -7432615.4027318563, 2093782.1627188248 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "UTUADO", "DIRECCION": "CARR. 111 KM 1.5, UTUADO", "AREAA": "ARECIBO", "DISTRITO": "UTUADO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 6000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.35", "CLASE": null, "LINEA": "2400", "PUEBLO": "UTUADO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7424757.7803941444, 2069032.3724203592 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CAGUANAS", "DIRECCION": "CARR. 111 KM 10.2 BO.CAGUANA, UTUADO", "AREAA": "ARECIBO", "DISTRITO": "UTUADO", "TIPO_METRO": 0.000000, "CAPACIDAD": 3072.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.0", "CLASE": null, "LINEA": "1900", "PUEBLO": "UTUADO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7427996.603453286, 2069779.6931493429 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN JOSE", "DIRECCION": "URB SAN JOSE, UTUADO", "AREAA": "ARECIBO", "DISTRITO": "UTUADO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": null, "LINEA": "2400", "PUEBLO": "UTUADO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7425293.6888972484, 2070698.30901259 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "ADJUNTAS", "DIRECCION": "CARR. 10   KM  28.5  (ADJUNTAS A  UTUADO ), ADJUNTAS", "AREAA": "ARECIBO", "DISTRITO": "UTUADO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 16000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.24", "CLASE": null, "LINEA": "8100", "PUEBLO": "ADJUNTAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7428219.153518972, 2056837.2589445764 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "YAHUECAS", "DIRECCION": "CARR. 135 KM 76.0 INT. CONCENTRADORA, ADJUNTAS", "AREAA": "ARECIBO", "DISTRITO": "UTUADO", "TIPO_METRO": 1.000000, "CAPACIDAD": 3200.000000, "CA_ABANICO": 4000.000000, "CONSTANTE": 2400.000000, "FEEDERS": 1.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.6", "CLASE": null, "LINEA": "8100", "PUEBLO": "ADJUNTAS", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7433578.4629731998, 2059872.3902995107 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "JAYUYA 1", "DIRECCION": "CARR. 144 KM 19.0 BO JAYUYA ABAJO, JAYUYA", "AREAA": "ARECIBO", "DISTRITO": "UTUADO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 4800.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.4", "CLASE": null, "LINEA": "36400", "PUEBLO": "JAYUYA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7414350.140013596, 2063065.7897861032 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MANATI  1", "DIRECCION": "CARR. 2 KM 50.1 (URBANO), MANATI", "AREAA": "ARECIBO", "DISTRITO": "MANATI", "TIPO_METRO": 1.000000, "CAPACIDAD": 11750.000000, "CA_ABANICO": 12690.000000, "CONSTANTE": 16000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "6.8", "CLASE": null, "LINEA": "SC", "PUEBLO": "MANATI", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7401817.2655744795, 2088032.0043689199 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MANATI  13 kV", "DIRECCION": "CARR. 2 KM 45.7  BO.COTO NORTE,MANATI", "AREAA": "ARECIBO", "DISTRITO": "MANATI", "TIPO_METRO": 1.000000, "CAPACIDAD": 30000.000000, "CA_ABANICO": 50000.000000, "CONSTANTE": 25600.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "11.78", "CLASE": null, "LINEA": "TC", "PUEBLO": "MANATI", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7397852.7287138933, 2088264.5746527335 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CRUCE DAVILA", "DIRECCION": "CARR 2 KM 57.6 BO FLORIDA AFUERA, BARCELONETA", "AREAA": "ARECIBO", "DISTRITO": "MANATI", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.85", "CLASE": null, "LINEA": "2200", "PUEBLO": "BARCELONETA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7409728.6241298132, 2088066.4189149861 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BARCELONETA (PROV)", "DIRECCION": "ZONA  INDUSTRIAL (DETRAS PFIZER), BARCELONETA", "AREAA": "ARECIBO", "DISTRITO": "MANATI", "TIPO_METRO": 0.000000, "CAPACIDAD": 3072.000000, "CA_ABANICO": 3840.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "0", "IMPEDANCIA": "7.78", "CLASE": null, "LINEA": "2200", "PUEBLO": "BARCELONETA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7407408.0389762754, 2090806.8467213691 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "FLORIDA", "DIRECCION": "CARR 639 KM 1.4 PUEBLO FLORIDA, FLORIDA", "AREAA": "ARECIBO", "DISTRITO": "MANATI", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 8000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.39", "CLASE": null, "LINEA": "TC", "PUEBLO": "FLORIDA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7410512.2548652962, 2080186.3163325395 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CIALES  8 kV", "DIRECCION": "CARR 149 KM 14.3 BO. PESAS, CIALES", "AREAA": "ARECIBO", "DISTRITO": "MANATI", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 7200.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "8.5", "CLASE": null, "LINEA": "36100", "PUEBLO": "CIALES", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7399827.1111257784, 2075918.490632761 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MOROVIS", "DIRECCION": "CARR 155 KM 12.3 (URBANO), MOROVIS", "AREAA": "ARECIBO", "DISTRITO": "MANATI", "TIPO_METRO": 1.000000, "CAPACIDAD": 10800.000000, "CA_ABANICO": 14000.000000, "CONSTANTE": 9600.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "10.05", "CLASE": "OA\/FA", "LINEA": "36100", "PUEBLO": "MOROVIS", "NUM_SERIE": "H881881", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7392371.4024400152, 2075366.4476045452 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VEGA BAJA 1", "DIRECCION": "CARR 2 KM 37.0 (URBANO), VEGA BAJA", "AREAA": "BAYAMON", "DISTRITO": "VEGA BAJA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 9600.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.17", "CLASE": "OA\/FA", "LINEA": "TC", "PUEBLO": "VEGA BAJA", "NUM_SERIE": "E691080C", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7390679.4444426578, 2089883.0223172368 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SAN DEMETRIO", "DIRECCION": "CARR 6686 ESQ. AVE. F. RINCON URB SAN DEMETRIO, VEGA BA", "AREAA": "BAYAMON", "DISTRITO": "VEGA BAJA", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 6250.000000, "CONSTANTE": 4000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "6.5", "CLASE": "OA\/FA", "LINEA": "2200", "PUEBLO": "VEGA BAJA", "NUM_SERIE": "E690147-B", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7392141.2801092602, 2093990.180974345 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VEGA BAJA  2", "DIRECCION": "VEGA BAJA TC - CARR # 2  KM 37.0  VEGA BAJA", "AREAA": "BAYAMON", "DISTRITO": "VEGA BAJA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 9600.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.38", "CLASE": "OA\/FA", "LINEA": "TC", "PUEBLO": "VEGA BAJA", "NUM_SERIE": "F961646D", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7390700.0595905343, 2089883.0270331374 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VEGA ALTA  PUEBLO", "DIRECCION": "VEGA ALTA SECT. CARR # 2  KM 30.0", "AREAA": "BAYAMON", "DISTRITO": "VEGA BAJA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 9600.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "8.95", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "VEGA ALTA", "NUM_SERIE": "F960111C", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7383955.3007473638, 2086143.7984481202 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "SANTA ANA", "DIRECCION": "CARR 694 APROX. A 300 METROS DE CARR 2, VEGA  BAJA", "AREAA": "BAYAMON", "DISTRITO": "VEGA BAJA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 6400.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.19", "CLASE": "OA\/FA", "LINEA": "2200", "PUEBLO": "VEGA ALTA", "NUM_SERIE": "L248525R", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7381311.4451184869, 2086063.0821464688 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BREÑAS", "DIRECCION": "HOTEL CERROMAR - CARR 693 KM 10.8  BO. BREÑAS, DORADO", "AREAA": "BAYAMON", "DISTRITO": "VEGA BAJA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 12800.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.38", "CLASE": "OA\/FA", "LINEA": "7800", "PUEBLO": "DORADO", "NUM_SERIE": "961647H", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7382412.5014762878, 2092419.1718139108 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "DORADO PUEBLO", "DIRECCION": "BDA SAN ANTONIO (URBANO), DORADO", "AREAA": "BAYAMON", "DISTRITO": "VEGA BAJA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 12800.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.25", "CLASE": "OA\/FA", "LINEA": "7800", "PUEBLO": "DORADO", "NUM_SERIE": "F961647A", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7377141.2258643359, 2091494.4117207264 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "DORADO TC", "DIRECCION": "CARR. 693 KM 1.6, BO. HIGUILLAR, DORADO", "AREAA": "BAYAMON", "DISTRITO": "VEGA BAJA", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 16000.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "6.7", "CLASE": "OA\/DA\/FA", "LINEA": "TC", "PUEBLO": "DORADO", "NUM_SERIE": "B9-2-4142", "CONEXION": "D\/Y", "FABRICANTE": "PAUWELS TRAFO" }, "geometry": { "type": "Point", "coordinates": [ -7376644.9069473455, 2086469.7761709576 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "TOA ALTA", "DIRECCION": "CARR. 165 KM 11.3 (ZONA URBANA), DORADO", "AREAA": "BAYAMON", "DISTRITO": "COROZAL", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 8000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.11", "CLASE": null, "LINEA": "9400", "PUEBLO": "TOA ALTA", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7375206.9459770955, 2082738.5991613027 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PIÑAS", "DIRECCION": "CARR. 827 KM 4.1 BO. PIÑAS, TOA ALTA", "AREAA": "BAYAMON", "DISTRITO": "COROZAL", "TIPO_METRO": 1.000000, "CAPACIDAD": 10000.000000, "CA_ABANICO": 14000.000000, "CONSTANTE": 8400.000000, "FEEDERS": 3.000000, "TRANSFORMA": 3.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.48", "CLASE": null, "LINEA": "36100", "PUEBLO": "TOA ALTA", "NUM_SERIE": null, "CONEXION": "D\/D", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7372771.2858547485, 2078114.2514514134 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "LA VIRGENCITA", "DIRECCION": "CARR. 2 INT. CARR 165, TOA BAJA", "AREAA": "BAYAMON", "DISTRITO": "VEGA BAJA", "TIPO_METRO": 1.000000, "CAPACIDAD": 3750.000000, "CA_ABANICO": 5600.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "7.12", "CLASE": "OA\/FA", "LINEA": "10700", "PUEBLO": "TOA BAJA", "NUM_SERIE": "E690148B", "CONEXION": "D\/Y", "FABRICANTE": "GE" }, "geometry": { "type": "Point", "coordinates": [ -7375950.716216418, 2085513.299500922 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "UNIBON", "DIRECCION": "CARR. 159 KM 7.5  BO. PADILLAS, COROZAL", "AREAA": "BAYAMON", "DISTRITO": "COROZAL", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 16000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "8.57", "CLASE": null, "LINEA": "36100", "PUEBLO": "COROZAL", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7387120.8829557756, 2076116.5078316785 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "MONTERREY", "DIRECCION": "CARR. 164 KM 16 URB. MONTERREY, COROZAL", "AREAA": "BAYAMON", "DISTRITO": "COROZAL", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 16000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.27", "CLASE": null, "LINEA": "36100", "PUEBLO": "COROZAL", "NUM_SERIE": "X89199", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7381053.5845587151, 2077229.2599593292 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BARRANQUITAS", "DIRECCION": "CARR. 156 KM 14.2 BDA.LA VEGA, BARRANQUITAS", "AREAA": "CAGUAS", "DISTRITO": "BARRANQUITAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 9600.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": "OA\/FA", "LINEA": "6500", "PUEBLO": "BARRANQUITAS", "NUM_SERIE": "PTR-167115", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7382632.3732547285, 2059773.7943058265 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "BARRANQUITAS 2", "DIRECCION": "BDA.  LA VEGA, BARRANQUITAS", "AREAA": "CAGUAS", "DISTRITO": "BARRANQUITAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 6250.000000, "CONSTANTE": 4800.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "6.6", "CLASE": "OA\/FA", "LINEA": "6500", "PUEBLO": "BARRANQUITAS", "NUM_SERIE": "6990789", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7382660.9549596207, 2059764.2306446801 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "COMERIO", "DIRECCION": "RES. PASSARELL, COMERIO", "AREAA": "CAGUAS", "DISTRITO": "BARRANQUITAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 9600.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.97", "CLASE": "OA\/FA", "LINEA": "7700", "PUEBLO": "COMERIO", "NUM_SERIE": "93.2.4233", "CONEXION": "D\/Y", "FABRICANTE": "PAUWELS-TRAFO" }, "geometry": { "type": "Point", "coordinates": [ -7371920.8405305995, 2063588.9547965089 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "NARANJITO", "DIRECCION": "CARR. 164 SALIDA BAYAMON, GEORGETTI 2, NARANJITO", "AREAA": "CAGUAS", "DISTRITO": "BARRANQUITAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 4800.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "8.99", "CLASE": null, "LINEA": "4000", "PUEBLO": "NARANJITO", "NUM_SERIE": "E691080J", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7373984.6873533353, 2072711.6349637546 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "TORO NEGRO", "DIRECCION": "CARR. 149 KM 44.1 BO ALA DE LA PIEDRA, OROCOVIS HYDRO T", "AREAA": "CAGUAS", "DISTRITO": "BARRANQUITAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 2400.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "6.89", "CLASE": null, "LINEA": "2900", "PUEBLO": "OROCOVIS", "NUM_SERIE": "E691022", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7404048.760044205, 2057061.3152696071 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "OROCOVIS", "DIRECCION": "CARR. 155 KM 32 BO GATO, OROCOVIS", "AREAA": "CAGUAS", "DISTRITO": "BARRANQUITAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 9600.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "6.88", "CLASE": null, "LINEA": "6500", "PUEBLO": "OROCOVIS", "NUM_SERIE": "E690395A", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7391353.1129341675, 2065665.9380467376 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "PUEBLITO DEL RIO", "DIRECCION": "CARR. 31   INT.  936, LAS PIEDRAS", "AREAA": "CAGUAS", "DISTRITO": "HUMACAO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 9600.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "8.51", "CLASE": "OA\/FA", "LINEA": "3000", "PUEBLO": "LAS PIEDRAS", "NUM_SERIE": "27-0159", "CONEXION": "D\/Y", "FABRICANTE": "WESTINGHOUSE" }, "geometry": { "type": "Point", "coordinates": [ -7328514.5961694056, 2063293.0176937282 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HATO REY  2", "DIRECCION": "HATO REY TRANSMISSION CENTER", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 30000.000000, "CA_ABANICO": 50000.000000, "CONSTANTE": 25600.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "8.2", "CLASE": "OA\/FA\/FOA", "LINEA": "TC", "PUEBLO": "SAN JUAN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": "DI-LEGANO" }, "geometry": { "type": "Point", "coordinates": [ -7354714.50956403, 2087620.1876497942 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VIEQUES", "DIRECCION": "C. SAN FRANCISCO FINAL,  VIEQUES", "AREAA": "CAROLINA", "DISTRITO": "FAJARDO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 6000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": null, "LINEA": "5400", "PUEBLO": "VIEQUES", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7285208.5790604474, 2054280.1363696896 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HUMACAO PUEBLO", "DIRECCION": "CARR. 198 KM 28.6  CLINICA ORIENTE, HUMACAO", "AREAA": "CAGUAS", "DISTRITO": "HUMACAO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 9600.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.28", "CLASE": null, "LINEA": "SC", "PUEBLO": "HUMACAO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7328663.4154310897, 2055500.4708011467 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HUMACAO TC", "DIRECCION": "CARR. 3 KM 82.7  SALIDA  A  YABUCOA , HUMACAO", "AREAA": "CAGUAS", "DISTRITO": "HUMACAO", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 12000.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "9.2", "CLASE": null, "LINEA": "TC", "PUEBLO": "HUMACAO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7327763.4173503211, 2053511.3736646993 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "HUMACAO TC  13 kV", "DIRECCION": "CARR. 3 KM 82.7 SALIDA  A YABUCOA, HUMACAO", "AREAA": "CAGUAS", "DISTRITO": "HUMACAO", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15240.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "8.45", "CLASE": null, "LINEA": "TC", "PUEBLO": "HUMACAO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7327764.3297453104, 2053538.8237799981 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VERDEMAR  13 kV", "DIRECCION": "CARR. 3 KM 71.9, HUMACAO", "AREAA": "CAGUAS", "DISTRITO": "HUMACAO", "TIPO_METRO": 1.000000, "CAPACIDAD": 5000.000000, "CA_ABANICO": 7500.000000, "CONSTANTE": 3840.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "6.9", "CLASE": null, "LINEA": "12500", "PUEBLO": "HUMACAO", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7319774.0555283418, 2056426.3035978475 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VEGA ALTA  13 kV", "DIRECCION": "BARRA 38 kV  VEGA ALTA SECT.  CARR. 2  KM 30", "AREAA": "BAYAMON", "DISTRITO": "VEGA BAJA", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15840.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "6.19", "CLASE": "OA\/FA", "LINEA": "SC", "PUEBLO": "VEGA ALTA", "NUM_SERIE": null, "CONEXION": "Y\/Y", "FABRICANTE": "MAGNETEK" }, "geometry": { "type": "Point", "coordinates": [ -7383935.5808814596, 2086139.3239902032 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "CANOVANAS TC", "DIRECCION": "CARR. 3 KM 15.8 URB. LOIZA VALLEY, CANOVANAS", "AREAA": "CAROLINA", "DISTRITO": "CANOVANAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15240.000000, "FEEDERS": 3.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 115.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "8.83", "CLASE": "OA\/FA\/FA", "LINEA": "TC", "PUEBLO": "CANÓVANAS", "NUM_SERIE": "6900097", "CONEXION": "D\/Y", "FABRICANTE": "TOSHIBA" }, "geometry": { "type": "Point", "coordinates": [ -7337000.6962017864, 2081477.9510566003 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VICTORIA  13 kV", "DIRECCION": "CARR. 111 KM  0.1 BO. VICTORIA , AGUADILLA", "AREAA": "MAYAGÜEZ", "DISTRITO": "AGUADILLA", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15480.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "7.25", "CLASE": "OA\/FA", "LINEA": "TC", "PUEBLO": "AGUADILLA", "NUM_SERIE": "90.2.4149", "CONEXION": "D\/Y", "FABRICANTE": null }, "geometry": { "type": "Point", "coordinates": [ -7475502.8414992094, 2084871.0349538911 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "AIBONITO PDS", "DIRECCION": "CARR. 162  INT. CARR 14  KM 48  (AL LADO TO-RICOS)", "AREAA": "CAGUAS", "DISTRITO": "BARRANQUITAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 10500.000000, "CONSTANTE": 9600.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 8.320000, "ACTIVA": "1", "IMPEDANCIA": "7.01", "CLASE": "OA", "LINEA": "8500", "PUEBLO": "AIBONITO", "NUM_SERIE": "0951015R0116", "CONEXION": "D\/Y", "FABRICANTE": "MAGNETEK" }, "geometry": { "type": "Point", "coordinates": [ -7378883.7604438644, 2052936.1718508685 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "VILLAMAR  2", "DIRECCION": "AVE. BALDORIOTY DE CASTRO, CERCA DEL AEROPUERTO LMM", "AREAA": "CAROLINA", "DISTRITO": "CAROLINA", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15240.000000, "FEEDERS": 4.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": null, "CLASE": "OA\/FA\/FOA", "LINEA": null, "PUEBLO": "CAROLINA", "NUM_SERIE": "94.2.403", "CONEXION": "Y\/Y", "FABRICANTE": "PAUWELLS TRAFO" }, "geometry": { "type": "Point", "coordinates": [ -7456227.3516301494, 2058796.594517394 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "GAUTIER BENÍTEZ 13 kV", "DIRECCION": "CONSOLIDATED CIGARS, URB. GAUTIER BENÍTEZ, CAGUAS", "AREAA": "CAGUAS", "DISTRITO": "CAGUAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 12000.000000, "CA_ABANICO": 22400.000000, "CONSTANTE": 15840.000000, "FEEDERS": 2.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 13.200000, "ACTIVA": "1", "IMPEDANCIA": "6.24", "CLASE": "OA\/FA", "LINEA": "600", "PUEBLO": "CAGUAS", "NUM_SERIE": "A1971X", "CONEXION": "Y\/Y", "FABRICANTE": "MAGNETEK" }, "geometry": { "type": "Point", "coordinates": [ -7351669.471105868, 2063055.4429207873 ] } },
{ "type": "Feature", "properties": { "NOMBRE": "UPR  4 kV", "DIRECCION": "TERRENOS UPR (FRENTE FACULTAD DERECHO),  RIO PIEDRAS", "AREAA": "SAN JUAN", "DISTRITO": "RIO PIEDRAS", "TIPO_METRO": 1.000000, "CAPACIDAD": 7500.000000, "CA_ABANICO": 11300.000000, "CONSTANTE": 12000.000000, "FEEDERS": 5.000000, "TRANSFORMA": 1.000000, "VOLTAJE_PR": 38.000000, "VOLTAJE_SE": 4.160000, "ACTIVA": "1", "IMPEDANCIA": "8.79", "CLASE": null, "LINEA": "6600", "PUEBLO": "SAN JUAN", "NUM_SERIE": null, "CONEXION": "D\/Y", "FABRICANTE": "WESTINGHOUSE" }, "geometry": { "type": "Point", "coordinates": [ -7352416.3434283026, 2084864.96523038 ] } }
]
}
